<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Data-center cooling: hydraulic design to system analysis | Khani Solutions</title><meta name="description" content="Independent data-center cooling project: public AWS and Google references, 1 MW hydraulic design basis, interactive presizing, pump selection and staged OpenModelica and OpenFOAM work.">
<link rel="canonical" href="https://khanisolutions.com/AISolutions/data-center-cooling.html">
<meta property="og:title" content="Data-center cooling: hydraulic design to system analysis | Khani Solutions"><meta property="og:description" content="Independent data-center cooling project: public AWS and Google references, 1 MW hydraulic design basis, interactive presizing, pump selection and staged OpenModelica and OpenFOAM work."><meta property="og:type" content="website"><meta property="og:image" content="https://khanisolutions.com/assets/studies/data-center-cooling/stage-01/proposed-module-layout.png">
<meta name="theme-color" content="#081126"><link rel="icon" href="/assets/khani-solutions-logo.svg" type="image/svg+xml"><link rel="stylesheet" href="/AISolutions/portfolio.css?v=20261124-project-video"><script src="/AISolutions/portfolio.js?v=20261124-project-video" defer></script><script src="/AISolutions/scholar.js?v=20261012-midnight-study" defer></script><link rel="stylesheet" href="/AISolutions/data-center-cooling.css?v=20261024-engineering-video"><script type="module" src="/AISolutions/data-center-cooling.mjs?v=20261023-stage01"></script><script type="module" src="/AISolutions/data-center-design.mjs?v=20261023-stage02"></script><script type="module" src="/AISolutions/data-center-balancing.mjs?v=20261023-stage04"></script><script type="module" src="/AISolutions/data-center-valves.mjs?v=20261023-stage05"></script><script type="module" src="/AISolutions/data-center-isolation.mjs?v=20261023-stage06"></script><link rel="stylesheet" href="/AISolutions/midnight-sweep.css?v=20261014-angle-loop-r2"><script src="/AISolutions/midnight-sweep.js?v=20261014-angle-loop-r2" defer></script></head>
<body class="page-data-center-cooling"><a class="skip-link" href="#main">Skip to content</a><header class="site-header"><div class="header-inner"><a class="brand" href="/"><img src="/assets/khani-solutions-logo.png" width="46" height="46" alt=""><span>Khani Solutions<small>Mohammadreza Khani, PhD</small></span></a><button class="nav-toggle" aria-expanded="false" aria-controls="site-nav" type="button">Menu <img src="/assets/icon-list.svg" alt="" width="18" height="18"></button><nav id="site-nav" aria-label="Main navigation"><a href="/" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><path d="m3 10 9-7 9 7v10a1 1 0 0 1-1 1h-5v-7H9v7H4a1 1 0 0 1-1-1z"/></svg><span class="action-label">Overview</span></a><a href="/AISolutions/automation.html" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><path d="M12 18V5" /><path d="M15 13a4.17 4.17 0 0 1-3-4 4.17 4.17 0 0 1-3 4" /><path d="M17.598 6.5A3 3 0 1 0 12 5a3 3 0 1 0-5.598 1.5" /><path d="M17.997 5.125a4 4 0 0 1 2.526 5.77" /><path d="M18 18a4 4 0 0 0 2-7.464" /><path d="M19.967 17.483A4 4 0 1 1 12 18a4 4 0 1 1-7.967-.517" /><path d="M6 18a4 4 0 0 1-2-7.464" /><path d="M6.003 5.125a4 4 0 0 0-2.526 5.77" /></svg><span class="action-label">AI & automation</span></a><a href="/AISolutions/simulations.html" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><path d="M2 6c4-5 7 5 11 0s7 0 9 0M2 12c4-5 7 5 11 0s7 0 9 0M2 18c4-5 7 5 11 0s7 0 9 0"/></svg><span class="action-label">Analysis & modeling</span></a><a href="/AISolutions/publications.html" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><path d="M14 2H5a1 1 0 0 0-1 1v18a1 1 0 0 0 1 1h14a1 1 0 0 0 1-1V8zM14 2v6h6M8 12h8M8 16h8"/></svg><span class="action-label">Publications</span></a><a href="/AISolutions/experience.html" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><rect x="3" y="7" width="18" height="14" rx="2"/><path d="M8 7V3h8v4M3 12a20 20 0 0 0 18 0M10 12h4v3h-4z"/></svg><span class="action-label">Experience</span></a><a href="/AISolutions/contact.html" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><rect x="3" y="5" width="18" height="14" rx="2"/><path d="m3 6 9 7 9-7"/></svg><span class="action-label">Contact</span></a></nav></div></header>
<main id="main" tabindex="-1"><section class="page-intro"><div class="wrap"><p class="eyebrow">Independent work · Data-center cooling</p><h1>Design the loop. Then solve the system.</h1><p class="lead">A staged thermal-fluid engineering study: public hardware references → hydraulic design basis → OpenModelica network → component CFD.</p><div class="actions"><a class="button primary" href="#engineering-video">Watch the 30-second tour</a><a class="button secondary" href="#design">Explore the piping &amp; CAD design</a><a class="button secondary" href="#roadmap">Follow the project stages</a></div></div></section><div class="dc-project wrap">
<section class="dc-section" id="engineering-video" aria-labelledby="dc-video-title">
<p class="eyebrow">30-second engineering tour / Same model, from assembly to results</p>
<h2 id="dc-video-title">See the cooling loop come together.</h2>
<p>Follow the same ten-rack module studied below: assemble the CAD, identify the cooling components, translate them into a 1D hydraulic network, and compare the saved pump-and-flow results.</p>
<div class="dc-video-workspace">
<figure class="dc-video-figure">
<video id="dc-engineering-video" controls playsinline preload="none" width="1920" height="1080" poster="/assets/studies/data-center-cooling/engineering-video/Poster.jpg" aria-label="Silent 30-second cooling-loop assembly and hydraulic-model tour" aria-describedby="dc-video-caption">
<source src="/assets/studies/data-center-cooling/engineering-video/Khani_Cooling_Loop_Silent_30s.mp4" type="video/mp4">
Your browser cannot play this video. <a href="/assets/studies/data-center-cooling/engineering-video/Khani_Cooling_Loop_Silent_30s.mp4">Open the MP4 video</a>.
</video>
<figcaption id="dc-video-caption">30 seconds · 1920 × 1080 · silent. Component names stay beside the CAD. The Modelica views are source-derived diagrams with the native component IDs; they are not OMEdit screen recordings.</figcaption>
</figure>
<aside class="dc-box dc-video-guide" aria-label="Video sequence and related project evidence">
<h3>Watch the workflow</h3>
<ol><li><strong>00–19 s / Build the assembly.</strong><span>Racks, supply and return headers, branch connections and CDU components. <a href="#design">Explore the tagged CAD and piping diagrams →</a></span></li><li><strong>19–26 s / Follow the network.</strong><span>Move through the system, CDU and rack-branch models. <a href="#hydraulics">Inspect the native OpenModelica baseline →</a></span></li><li><strong>26–30 s / Compare the design decision.</strong><span>Reduced speed plus manual balancing meets 144.7 L/min per rack at 8.19 kW estimated pump input. <a href="#balancing">Review all balancing cases and assumptions →</a></span></li></ol>
<a class="button secondary" href="/assets/studies/data-center-cooling/engineering-video/Khani_Cooling_Loop_Silent_30s.mp4" download>Download the 30-second video · MP4 · 4.8 MB ↓</a>
</aside>
</div>
<p class="dc-small"><strong>How to read this public demonstration:</strong> the assembly animation explains geometry and model structure. Results come from the existing steady hydraulic cases with representative inputs and assumed component maps; this is not a fluid-startup transient, a CFD field or measured facility performance. The 1 MW / 10 K basis sets the required flow; rack temperatures and heat-exchanger thermal performance are not solved. The complete models, assumptions, checks and downloads remain in their original stages below.</p>
</section>

<div class="dc-status"><strong>Stages 01–06 · Design, hydraulics, balancing and leak isolation</strong><span>Published 23 October 2026 · Independent Khani Solutions work</span><p>Available now: source review, presizing, tagged QElectroTech diagrams, native FreeCAD layout, component explanations and downloadable working files. The steady OpenModelica baseline, reduced-speed balancing and manual/PICV disturbance comparisons and reduced pressure-flow leak-isolation cases are available below. Next: supplier curves, variable operating scenarios and controls. The calculator below is algebraic presizing, not a network or CFD simulation.</p></div>
<nav class="dc-jump" aria-label="Data-center study sections"><a href="#engineering-video">30-second video</a><a href="#architecture">Architecture</a><a href="#references">Public hardware</a><a href="#sizing">Stage 01 calculator</a><a href="#design">Stage 02 design &amp; CAD</a><a href="#hydraulics">Stage 03 hydraulic results</a><a href="#balancing">Stage 04 flow &amp; power</a><a href="#balancing-methods">Balancing approaches</a><a href="#valve-comparison">Stage 05 manual vs PICV</a><a href="#leak-isolation">Stage 06 leak protection</a><a href="#engineering">Engineering method</a><a href="#cfd">Where CFD helps</a><a href="#roadmap">Next stages</a><a href="#downloads">Downloads</a></nav>

<section class="dc-section" id="architecture"><p class="eyebrow">01 / Define the system</p><h2>One repeatable cooling module. Two separate liquid circuits.</h2><p>The reference design transfers <strong>1 MW into liquid across ten parallel racks</strong>. Each rack has an assumed 100 kW liquid load; residual air-cooled heat is a separate requirement. These are independent study assumptions, not AWS or Google operating specifications.</p>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-01/proposed-module-layout.svg" target="_blank" rel="noopener"><img src="/assets/studies/data-center-cooling/stage-01/proposed-module-layout.png" alt="Proposed independent loop: separate facility heat rejection connected through a CDU to ten parallel rack branches, with supply and return headers" width="2400" height="1080"></a><figcaption>Baseline schematic, not a scaled floor plan or manufacturer drawing. Open the vector drawing for detail. Changing calculator inputs does not revise this ten-rack illustration.</figcaption></figure>
<div class="dc-two"><article class="dc-box"><h3>Facility-water system · FWS</h3><p>Heat-rejection plant → CDU heat exchanger → heat-rejection plant. Climate, water availability, heat reuse and approach temperatures determine the dry-cooler, economizer or chiller configuration.</p></article><article class="dc-box"><h3>Technology-cooling system · TCS</h3><p>CDU exchanger → pump bank → supply header → rack manifolds and parallel server paths → return header → exchanger. The exchanger transfers heat while the two coolant streams remain separate.</p></article></div>
<p>A liquid-to-air sidecar is a future topology comparison. It transfers heat to the room air system; it does not eliminate the building's heat-rejection duty. “Modular” here means a repeatable cooling block, rather than a claim about a particular containerized facility.</p></section>

<section class="dc-section" id="references"><p class="eyebrow">02 / Learn from public hardware</p><h2>Published assemblies, with their evidence boundaries.</h2><div class="dc-reference-grid">
<figure><a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers" target="_blank" rel="noopener noreferrer"><img loading="lazy" referrerpolicy="no-referrer" src="https://assets.aboutamazon.com/0a/5d/72cda46b427dadc06f994f556eb8/about-amazon-feature-inline-010-amazon-aws-liquid-cooling-fullrez.jpg" alt="Amazon-published photograph of an engineer inspecting a liquid-cooling assembly" width="2048" height="1152"></a><figcaption><strong>AWS · Cooling assembly.</strong> Original photograph: Amazon/AWS. The source describes direct-to-chip cold plates, a recirculating closed loop and custom coolant distribution. <a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers">Read the original article ↗</a></figcaption></figure>
<figure><a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers" target="_blank" rel="noopener noreferrer"><img loading="lazy" referrerpolicy="no-referrer" src="https://assets.aboutamazon.com/44/69/f2de1fc14ad5b431f96326dc8ee7/coolant-pipes.png" alt="AWS coolant supply and return pipes, with valves and service connections" width="2048" height="1152"></a><figcaption><strong>AWS · Supply and return piping.</strong> Original photograph: Amazon/AWS. Useful packaging reference for isolation, routing and service access; pipe bores and duty curves are not specified here. <a href="https://assets.aboutamazon.com/46/37/1cd5645441ebac8e19529115d3c0/gb200-compute-node-cold-plate.png">See the published cold-plate assembly ↗</a></figcaption></figure>
<figure><a href="https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit" target="_blank" rel="noopener noreferrer"><img loading="lazy" referrerpolicy="no-referrer" src="https://storage.googleapis.com/gweb-cloudblog-publish/images/2_-_Project_Deschutes.max-700x700.jpg" alt="Google Project Deschutes image comparing a deployed fourth-generation CDU and a fifth-generation concept" width="612" height="468"></a><figcaption><strong>Google · Project Deschutes.</strong> Original image: Google Cloud, April 2025. Deployed fourth generation at left; fifth-generation concept at right. Google describes separated facility/IT loops and redundant CDU components. <a href="https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit">Read the technical explanation ↗</a></figcaption></figure>
</div><details><summary>What these references establish—and what remains unknown</summary><div class="dc-detail"><p>AWS publishes a direct-to-chip approach and its In-Row Heat Exchanger (IRHX), while Google documents both liquid-to-liquid Deschutes and liquid-to-air Brazos architectures. We are not asserting that every AWS or Google site uses one universal cooling platform.</p><p>Exact AWS pump curves, coolant formulation, piping schedules and as-built P&amp;IDs were not available in the reviewed material. The OCP Deschutes contribution/specification was located, but its full PDF download was blocked during this review; specification-specific requirements remain unverified here.</p><p>Amazon patent US10201116B1 describes an older rack air-to-fluid cooling concept. It is design background, not proof that a current installation implements that patent. Third-party photographs remain hosted by their original publishers, retain attribution, and are excluded from our downloadable source bundle.</p></div></details></section>

<section class="dc-section" id="sizing"><p class="eyebrow">03 / Calculate the first operating point</p><h2>Change the assumptions. See the hydraulic consequence.</h2><p>The baseline uses water properties near 40 °C: ρ = 992.2 kg/m³, c<sub>p</sub> = 4,179 J/(kg·K), μ = 0.653 mPa·s, and assumed pipe roughness 15 μm. Actual coolant chemistry and temperature-dependent properties will follow equipment requirements.</p>
<div class="dc-calculator" data-dc-calculator><form id="dc-inputs" class="dc-inputs"><fieldset><legend>Thermal duty and routing</legend><label>Rack count<input name="racks" type="number" min="1" max="100" step="1" value="10" required></label><label>Liquid load per rack <span>kW</span><input name="rackKW" type="number" min="1" max="1000" step="1" value="100" required></label><label>Coolant temperature rise <span>K</span><input name="deltaT" type="number" min="2" max="30" step="0.5" value="10" required></label><label>Header clear internal diameter <span>mm</span><select name="headerD"><option value="100">100</option><option value="125" selected>125</option><option value="150">150</option><option value="200">200</option></select></label><label>Rack branch clear internal diameter <span>mm</span><select name="branchD"><option value="32">32</option><option value="40" selected>40</option><option value="50">50</option><option value="65">65</option></select></label><label>Header supply + return straight length <span>m</span><input name="headerL" type="number" min="0" max="500" step="1" value="40" required></label><label>One rack branch pair straight length <span>m</span><input name="branchL" type="number" min="0" max="200" step="1" value="20" required></label></fieldset>
<details><summary>Equipment loss allowances and pump assumptions</summary><fieldset><legend>Replace these placeholders with supplier curves</legend><label>Rack internal path: plates, hoses, QDs <span>kPa</span><input name="rackDP" type="number" min="0" max="1500" step="1" value="100" required></label><label>CDU exchanger secondary-side loss <span>kPa</span><input name="hxDP" type="number" min="0" max="1000" step="1" value="45" required></label><label>Filter at dirty design condition <span>kPa</span><input name="filterDP" type="number" min="0" max="500" step="1" value="20" required></label><label>Branch control valve <span>kPa</span><input name="valveDP" type="number" min="0" max="500" step="1" value="15" required></label><label>Provisional pressure margin <span>%</span><input name="margin" type="number" min="0" max="50" step="1" value="15" required></label><label>Wire-to-water efficiency <span>%</span><input name="efficiency" type="number" min="10" max="90" step="1" value="65" required></label></fieldset></details><div class="dc-presets" aria-label="Sizing presets"><button type="button" data-preset="baseline">Baseline</button><button type="button" data-preset="low-loss">Larger pipes</button><button type="button" data-preset="delta5">5 K rise</button></div></form>
<div class="dc-results"><p class="dc-calculation-label">Calculated estimates · not a solved network</p><p role="status" id="dc-input-status"></p><dl class="dc-metrics"><div><dt>Liquid duty</dt><dd id="dc-load">1.00 MW</dd></div><div><dt>Module flow</dt><dd id="dc-flow">24.12 L/s</dd></div><div><dt>Rack flow</dt><dd id="dc-rack-flow">144.7 L/min</dd></div><div><dt>Pump differential pressure</dt><dd id="dc-pressure">267.7 kPa</dd></div><div><dt>Pump head</dt><dd id="dc-head">27.51 m</dd></div><div><dt>Total electrical pump input</dt><dd id="dc-power">9.93 kW</dd></div></dl><p id="dc-pump-share">Three 50% pumps: each duty pump supplies 43.4 m³/h at the full system head; two run and one is standby.</p><h3>Critical-circuit pressure budget</h3><div id="dc-loss-bars" class="dc-loss-bars" aria-hidden="true"></div><div class="dc-table-scroll"><table><caption>One circulation path before the pressure margin</caption><thead><tr><th scope="col">Contribution</th><th scope="col">Δp, kPa</th></tr></thead><tbody id="dc-loss-table"></tbody></table></div><p id="dc-loss-total"></p><p id="dc-velocity"></p><div class="dc-actions"><button type="button" id="dc-export">Download this estimate · JSON</button></div><p class="dc-small">Header losses conservatively use full module flow over the full assumed length. K = 6 for header fittings and K = 8 for one rack's pipe fittings. Equipment allowances remain fixed when inputs change; they are not flow-dependent vendor curves.</p></div></div>
<noscript><p>The baseline is 24.12 L/s total, 267.7 kPa pump differential pressure, 27.51 m head and 9.93 kW electrical input. Enable JavaScript to vary inputs, or download the Python calculator.</p></noscript>
<details><summary>Equations, assumptions and what the calculator omits</summary><div class="dc-detail"><p><strong>Flow:</strong> ṁ = Q̇/(c<sub>p</sub> ΔT); q = ṁ/ρ; v = 4q/(πD²).</p><p><strong>Loss:</strong> Δp = [fL/D + ΣK] ρv²/2. The calculation uses the Darcy friction factor: 64/Re in laminar flow and the Haaland approximation in turbulent flow. Transitional flow requires further treatment.</p><p><strong>Pump:</strong> H = Δp/(ρg); P<sub>electric</sub> = qΔp/η. Parallel pumps share flow, not head. The critical path includes common piping and one rack's circulation path; parallel-rack losses are not added in series.</p><p>Missing at this stage: segmented header flow balance, actual pump curves, flow-dependent component maps, temperature-dependent fluid properties, unequal rack resistance, control dynamics, pump failure, thermal inventory, water hammer and physical calibration. High velocities are flagged as a screening concern, not as a universal code limit.</p><p>The dynamic pressure estimate does not establish a component pressure rating. A rating must account for fill pressure, pump shutoff, elevation, thermal expansion and transients.</p></div></details></section>

<section class="dc-section" id="design"><p class="eyebrow">Stage 02 / Piping diagram and spatial layout</p><h2>Follow the water. Inspect the design.</h2><p>Two editable QElectroTech folios and a matching FreeCAD routing concept built on Intel. Select a component for a step-by-step explanation, inspect all ten rack branches, or switch among native CAD camera views.</p><p class="dc-small">Available design milestone. Equipment envelopes, pipe walls and service zones remain preliminary; a network solution and construction qualification are separate steps.</p><div id="dc-design-review"><nav class="tabs" role="tablist" aria-label="Design views"><button role="tab" id="tab-system" aria-controls="system" aria-selected="true" data-tab="system">1. System piping</button><button role="tab" id="tab-branches" aria-controls="branches" aria-selected="false" data-tab="branches">2. Rack branches</button><button role="tab" id="tab-layout" aria-controls="layout" aria-selected="false" data-tab="layout">3. FreeCAD layout</button></nav>
<section id="system" role="tabpanel" aria-labelledby="tab-system"><div class="workspace"><div class="drawing"><svg xmlns="http://www.w3.org/2000/svg" width="1440" height="960" viewBox="0 0 1440 960"><rect width="1440" height="960" fill="white"/><text x="38" y="31" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#667a86">KHANI SOLUTIONS  /  DATA-CENTER HYDRAULICS</text><text x="38" y="61" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="27" font-weight="700" fill="#17394d">01  /  The complete cooling loop</text><text x="38" y="106" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="400" fill="#667a86">Ten parallel racks x 100 kW liquid load | 35 / 45 C rack coolant | facility boundary 25 / 35 C, illustrative</text><polyline points="38,139 1402,139" fill="none" stroke="#17394d" stroke-width="1"/><text x="38" y="919" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">DC-HYD-01  |  R1  |  23 OCT 2026  |  Concept for review; not construction documentation</text><rect x="169" y="350" width="136" height="210" fill="#f1f6f8" stroke="#17394d" stroke-width="1.6"/><text x="189" y="365" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="21" font-weight="700" fill="#17394d">HX-101</text><polyline points="214,410 214,530" fill="none" stroke="#307d67" stroke-width="4"/><polyline points="262,410 262,530" fill="none" stroke="#167bac" stroke-width="4"/><polyline points="225,426 249,414" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,450 249,438" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,474 249,462" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,498 249,486" fill="none" stroke="#667a86" stroke-width="1"/><polygon points="214,487 209,471 219,471" fill="#307d67" stroke="#307d67" stroke-width="1"/><polygon points="262,469 267,485 257,485" fill="#167bac" stroke="#167bac" stroke-width="1"/><text x="183" y="574" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">Plate heat exchanger</text><text x="192" y="595" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">1 MW target</text><polyline points="40,420 169,420" fill="none" stroke="#307d67" stroke-width="3"/><polygon points="134,420 118,425 118,415" fill="#307d67" stroke="#307d67" stroke-width="1"/><polyline points="169,510 40,510" fill="none" stroke="#307d67" stroke-width="3"/><polygon points="89,510 105,505 105,515" fill="#307d67" stroke="#307d67" stroke-width="1"/><text x="40" y="375" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#307d67">FWS supply</text><text x="40" y="395" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#307d67">25 C</text><text x="40" y="532" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#307d67">FWS return</text><text x="40" y="552" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#307d67">~35 C</text><text x="40" y="637" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Facility plant is a boundary.</text><text x="40" y="659" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Site heat rejection is selected later.</text><text x="172" y="318" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#17394d">Two fluids do not mix</text><polyline points="305,420 390,420" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="390,290 390,550" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="720,290 720,550" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="390,310 720,310" fill="none" stroke="#167bac" stroke-width="2.5"/><polygon points="434,303 456,317 456,303 434,317" fill="white" stroke="#167bac" stroke-width="1.5"/><circle cx="520" cy="310" r="25" fill="white" stroke="#167bac" stroke-width="1.8"/><polygon points="508,294 508,326 540,310" fill="white" stroke="#167bac" stroke-width="1.5"/><polygon points="602,300 622,310 602,320" fill="white" stroke="#167bac" stroke-width="1.5"/><polyline points="625,298 625,322" fill="none" stroke="#167bac" stroke-width="1.5"/><polygon points="663,303 685,317 685,303 663,317" fill="white" stroke="#167bac" stroke-width="1.5"/><text x="483" y="254" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#167bac">P-101A</text><text x="478" y="342" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#167bac">Duty</text><polyline points="390,420 720,420" fill="none" stroke="#167bac" stroke-width="2.5"/><polygon points="434,413 456,427 456,413 434,427" fill="white" stroke="#167bac" stroke-width="1.5"/><circle cx="520" cy="420" r="25" fill="white" stroke="#167bac" stroke-width="1.8"/><polygon points="508,404 508,436 540,420" fill="white" stroke="#167bac" stroke-width="1.5"/><polygon points="602,410 622,420 602,430" fill="white" stroke="#167bac" stroke-width="1.5"/><polyline points="625,408 625,432" fill="none" stroke="#167bac" stroke-width="1.5"/><polygon points="663,413 685,427 685,413 663,427" fill="white" stroke="#167bac" stroke-width="1.5"/><text x="483" y="364" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#167bac">P-101B</text><text x="478" y="452" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#167bac">Duty</text><polyline points="390,530 720,530" fill="none" stroke="#667a86" stroke-width="2.5" stroke-dasharray="6 5"/><polygon points="434,523 456,537 456,523 434,537" fill="white" stroke="#667a86" stroke-width="1.5"/><circle cx="520" cy="530" r="25" fill="white" stroke="#667a86" stroke-width="1.8"/><polygon points="508,514 508,546 540,530" fill="white" stroke="#667a86" stroke-width="1.5"/><polygon points="602,520 622,530 602,540" fill="white" stroke="#667a86" stroke-width="1.5"/><polyline points="625,518 625,542" fill="none" stroke="#667a86" stroke-width="1.5"/><polygon points="663,523 685,537 685,523 663,537" fill="white" stroke="#667a86" stroke-width="1.5"/><text x="483" y="474" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#667a86">P-101C</text><text x="478" y="562" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Standby</text><text x="407" y="606" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#17394d">Three 50% pumps: two running + one standby</text><text x="408" y="631" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Stage 01 / duty: 43.4 m3/h at ~27.5 m head</text><text x="408" y="653" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Curves, motor sizing and standby logic: next stage</text><text x="410" y="699" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Each branch: isolation -&gt; pump -&gt; check -&gt; isolation</text><polyline points="390,290 390,224 337,224" fill="none" stroke="#167bac" stroke-width="2"/><rect x="280" y="181" width="57" height="86" fill="#f1f8f4" stroke="#307d67" stroke-width="1.6"/><polyline points="282,224 335,224" fill="none" stroke="#307d67" stroke-width="1" stroke-dasharray="6 5"/><text x="265" y="151" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#307d67">EV-101 / fill</text><text x="280" y="275" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="400" fill="#667a86">Size / precharge TBD</text><polyline points="352,420 352,368" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="352" cy="348" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="337" y="341" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PT-S</text><polyline points="720,310 1180,310 1180,420" fill="none" stroke="#167bac" stroke-width="3"/><polygon points="777,310 761,315 761,305" fill="#167bac" stroke="#167bac" stroke-width="1"/><rect x="807" y="279" width="95" height="62" fill="#f1f6f8" stroke="#17394d" stroke-width="1.6"/><polyline points="821,329 889,292" fill="none" stroke="#667a86" stroke-width="2"/><text x="815" y="285" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="700" fill="#17394d">F-101 A/B</text><text x="787" y="351" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="400" fill="#17394d">Duplex filter</text><text x="786" y="373" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">No open bypass</text><polyline points="785,310 785,237 930,237 930,310" fill="none" stroke="#667a86" stroke-width="1" stroke-dasharray="6 5"/><circle cx="855" cy="237" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="840" y="230" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PDT</text><polyline points="748,310 748,250" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="748" cy="230" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="733" y="223" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PT-D</text><circle cx="1100" cy="310" r="19" fill="white" stroke="#167bac" stroke-width="1.8"/><text x="1085" y="303" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#167bac">FT</text><polyline points="1020,310 1020,263" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="1020" cy="245" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1005" y="238" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">TT-S</text><polygon points="1149,310 1133,315 1133,305" fill="#167bac" stroke="#167bac" stroke-width="1"/><text x="1036" y="351" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#167bac">H-101 supply</text><text x="1043" y="375" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#167bac">125 mm clear ID</text><polyline points="970,310 970,180 1275,180" fill="none" stroke="#667a86" stroke-width="1.8"/><polygon points="1039,173 1061,187 1061,173 1039,187" fill="white" stroke="#667a86" stroke-width="1.5"/><text x="1012" y="151" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#667a86">PSV-101</text><polygon points="1259,180 1243,185 1243,175" fill="#667a86" stroke="#667a86" stroke-width="1"/><text x="1118" y="202" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Safe collection / setting TBD</text><rect x="1098" y="420" width="164" height="159" fill="#eff5f8" stroke="#17394d" stroke-width="1.6"/><text x="1116" y="440" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#17394d">R-01 ... R-10</text><text x="1115" y="476" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">Ten parallel racks</text><text x="1124" y="501" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">100 kW / rack</text><text x="1113" y="530" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#167bac">144.7 L/min / rack</text><polygon points="1180,409 1175,393 1185,393" fill="#167bac" stroke="#167bac" stroke-width="1"/><polyline points="1180,579 1180,725 305,725 305,510" fill="none" stroke="#cb552d" stroke-width="3"/><polygon points="1180,645 1175,629 1185,629" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><polygon points="963,725 979,720 979,730" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><polygon points="305,621 310,637 300,637" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><text x="815" y="744" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#cb552d">H-102 return | 125 mm clear ID | nominal 45 C</text><polyline points="1070,725 1070,675" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="1070" cy="656" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1055" y="649" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">TT-R</text><polyline points="1180,397 1324,397 1324,585 1180,585" fill="none" stroke="#667a86" stroke-width="1" stroke-dasharray="6 5"/><circle cx="1324" cy="487" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1309" y="480" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PDT</text><text x="1290" y="531" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Critical</text><text x="1290" y="550" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">rack DP</text><text x="1101" y="594" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">See Sheet 02 for branches</text><polyline points="775,725 775,777" fill="none" stroke="#667a86" stroke-width="1.5"/><polygon points="782,744 768,766 782,766 768,744" fill="white" stroke="#667a86" stroke-width="1.5"/><polygon points="775,786 770,770 780,770" fill="#667a86" stroke="#667a86" stroke-width="1"/><text x="805" y="767" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">DV-101 low-point drain</text><rect x="38" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="52" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">1  /  Set the duty</text><text x="52" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">1 MW into liquid, plus pump heat.</text><text x="52" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Residual room-air load is separate.</text><rect x="496" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="510" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">2  /  Move and distribute</text><text x="510" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Pump speed will regulate rack DP.</text><text x="510" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Branch balancing remains necessary.</text><rect x="953" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="967" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">3  /  Protect and maintain</text><text x="967" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Provide vents, drains and leak detection.</text><text x="967" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Pressure ratings / relief remain TBD.</text><rect class="hit" data-component="0" role="button" tabindex="0" aria-label="1. Facility-water boundary" x="32" y="365" width="132" height="205" /><rect class="hit" data-component="1" role="button" tabindex="0" aria-label="2. CDU heat exchanger" x="165" y="315" width="145" height="295" /><rect class="hit" data-component="2" role="button" tabindex="0" aria-label="3. Expansion, pressure reference and fill" x="263" y="150" width="133" height="143" /><rect class="hit" data-component="3" role="button" tabindex="0" aria-label="4. Variable-speed pump bank" x="383" y="247" width="344" height="346" /><rect class="hit" data-component="4" role="button" tabindex="0" aria-label="5. Pump isolation and check valves" x="428" y="288" width="269" height="268" /><rect class="hit" data-component="5" role="button" tabindex="0" aria-label="6. Duplex filtration" x="780" y="214" width="157" height="173" /><rect class="hit" data-component="6" role="button" tabindex="0" aria-label="7. Supply header" x="1010" y="270" width="230" height="134" /><rect class="hit" data-component="7" role="button" tabindex="0" aria-label="8. Ten parallel rack branches" x="1092" y="416" width="177" height="186" /><rect class="hit" data-component="8" role="button" tabindex="0" aria-label="9. Return header" x="794" y="711" width="421" height="62" /><rect class="hit" data-component="9" role="button" tabindex="0" aria-label="10. Measurements and future control" x="1274" y="380" width="107" height="194" /><rect class="hit" data-component="10" role="button" tabindex="0" aria-label="11. Vent, drain, relief and leak detection" x="966" y="146" width="347" height="82" /></svg></div><aside><p class="eyebrow">STEP BY STEP</p><div class="component-list"><button data-select="0" aria-pressed="true">FWS</button><button data-select="1" aria-pressed="false">HX-101</button><button data-select="2" aria-pressed="false">EV-101</button><button data-select="3" aria-pressed="false">P-101</button><button data-select="4" aria-pressed="false">Pump valves</button><button data-select="5" aria-pressed="false">F-101</button><button data-select="6" aria-pressed="false">H-101</button><button data-select="7" aria-pressed="false">Racks</button><button data-select="8" aria-pressed="false">H-102</button><button data-select="9" aria-pressed="false">Sensors</button><button data-select="10" aria-pressed="false">Protection</button></div><div id="explanation" aria-live="polite"></div><p class="hint">Select a component in the drawing or use the buttons above. Blue arrows show supply, orange shows return. Arrow lengths do not encode flow magnitude.</p></aside></div></section>
<section id="branches" role="tabpanel" aria-labelledby="tab-branches" hidden><div class="drawing"><img src="/assets/studies/data-center-cooling/stage-02-design-r1/diagram/02-rack-branches.svg" alt="Ten parallel rack branches with supply isolation, flow indication, rack heat load, balancing and return isolation"></div><p>Follow any branch downward: supply header → isolation valve → flow measurement → rack cold plates → balancing valve → return isolation → return header. Valves and QDs require vendor curves and service details.</p></section>
<section id="layout" role="tabpanel" aria-labelledby="tab-layout" hidden><div class="viewbuttons" role="group" aria-label="FreeCAD camera"><button data-camera="isometric" aria-pressed="true">Isometric</button><button data-camera="top" aria-pressed="false">Top / floor plan</button><button data-camera="elevation" aria-pressed="false">Front elevation</button></div><div class="drawing"><img id="cad-image" src="/assets/studies/data-center-cooling/stage-02-design-r1/review/layout-isometric.png" alt="Native FreeCAD isometric view of the ten-rack cooling layout"></div><p class="legend"><b>35 C supply</b><b class="hot">45 C return</b><b class="green">Facility / expansion connections</b></p><p>20 × 8 m planning envelope. Racks are 0.8 × 1.2 × 2.2 m at 1.2 m pitch. Header centerlines are 2.70 m above the floor over the rear service aisle. The CDU skeleton shows the exchanger, pump bank, filter envelope and expansion vessel. Service zones and supports are conceptual; they do not establish code compliance or structural sizing.</p></section>
<section class="panel"><h2>What changes from Stage 01?</h2><table><thead><tr><th>Item</th><th>Stage 01 presizing</th><th>This routing concept</th></tr></thead><tbody><tr><td>Main supply + return headers</td><td>40 m placeholder</td><td>24.40 m straight external headers, plus CDU links and internal pipework itemized in the schedule</td></tr><tr><td>One rack branch pair</td><td>20 m placeholder</td><td>4.747 m routed branch centerline, excluding rack internals / connections represented by equipment resistance</td></tr><tr><td>Header / branch clear ID</td><td>125 / 40 mm</td><td>Retained as starting diameters; not final selected pipe sizes</td></tr><tr><td>Pump head</td><td>Approximately 27.5 m</td><td>Not recalculated at the Stage 02 design milestone; the first network results are now available in Stage 03 below.</td></tr></tbody></table><p class="hint">The 2.70 m elevation changes local static pressure. In a filled, closed equal-density loop it does not add 2.70 m of net circulation head. Check fill pressure, component ratings and NPSH separately.</p></section>
<section class="panel"><h2>Open the actual working files</h2><div class="downloads"><a href="/assets/studies/data-center-cooling/stage-02-design-r1/diagram/DataCenter_Piping_R1.qet" download>QElectroTech project</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/cad/DataCenter_Layout_R1.FCStd" download>Native FreeCAD model</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/cad/DataCenter_Layout_R1.step" download>STEP assembly</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/cad/pipe-route-schedule.csv" download>Pipe route schedule</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-02-design-r1/Stage-02-Design-R1.zip" download>Complete design package</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/diagram/01-system-piping.svg">Full-size system diagram</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/verification/native-reopen-verification.json">CAD verification</a></div><p>The QET project contains two editable folios built from native drawing primitives. It is a graphical piping diagram, not an electrical netlist or solver model. FreeCAD contains 285 valid positive-volume solid objects, verified after reopening; STEP import is also checked. The native assembly has editable objects and metadata; rerun the included macro to regenerate route geometry after changing its parameters.</p><p>Pipe walls are illustrative 4 mm (headers) and 3 mm (rack branches), not pressure-qualified. Tee intersections are layout joins; bores have not been combined into a continuous CFD fluid volume. Catalog selection, detailed safety/service design and interference checks remain future work.</p></section></div>
</section>

<section class="dc-section" id="hydraulics"><p class="eyebrow">Stage 03 / First solved OpenModelica network</p><h2>From routed pipes to rack operating points.</h2><p>A native Modelica.Fluid network now solves all ten rack flows and the pump operating point on Intel. It uses fixed water properties near 40 °C, segmented direct-return headers, CAD-derived lengths and explicit assumed equipment curves. The standby pump is isolated; two identical duty pumps are represented by an equivalent bank.</p><dl class="dc-metrics"><div><dt>Total solved flow</dt><dd>25.57 L/s</dd></div><div><dt>Pump head</dt><dd>26.35 m</dd></div><div><dt>Pump differential pressure</dt><dd>256.4 kPa</dd></div><div><dt>Estimated electric input</dt><dd>9.71 kW</dd></div></dl><figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/hydraulic-baseline.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/hydraulic-baseline.png" width="2400" height="1600" alt="OpenModelica rack flows, header pressures, assumed pump curve and pressure-loss budget, with an independent Colebrook comparison"></a><figcaption>First steady operating point; not a startup transient. Native values are compared with an independent calculation using the same engineering assumptions.</figcaption></figure><div class="dc-two"><article class="dc-box"><h3>What the first result says</h3><p>Rack flows range from 152.80 to 155.00 L/min, above the 144.7 L/min nominal target. Near racks receive slightly more flow because their shared header paths are shorter. The spread is 1.43% of mean flow. This section retains the original baseline; the Stage 04 comparison below adds reduced speed and balancing.</p></article><article class="dc-box"><h3>What has been checked</h3><p>4,114 equations and variables; finite outputs; mass and loop-pressure closure; flat and 3.0 m elevation checks at valid fixed pipe lengths. An independent Colebrook network agrees within 0.00015% in rack flow. A redundant-start/nominal alias warning remains logged.</p></article></div><p class="dc-small">Numerical verification under assumed curves does not establish physical accuracy. Rack heat is used only to set the flow target; actual rack heating, physical exchanger thermal performance, controls, standby switching and water hammer are not solved. The numerical fixed-temperature volume is not an expansion-vessel size. Stage 01 pressure margin is a selection allowance, not an added physical resistance.</p><div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/Report.html">Full step-by-step hydraulic report →</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-03-hydraulics-r1/Stage-03-Hydraulics-R1.zip" download>Complete Modelica, source and results ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/model/DataCenterHydraulics.mo" download>Native Modelica package ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/rack-results.csv" download>Rack flow and pressure CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/summary.json" download>Numerical audits and result JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/model/assumptions.json" download>Assumed curves and model inputs ↓</a></div></section>

<section class="dc-section" id="balancing">
<p class="eyebrow">Stage 04 / Pump speed and rack balancing</p>
<h2>144.7 L/min at every rack. Less excess pump head.</h2>
<p>Five saved OpenModelica cases compare the same ten-rack direct-return network. Four isolate speed and valve changes; a fifth checks sensitivity to one rack’s resistance. The combined case reduces both duty pumps to <strong>94.48% speed</strong> and balances every rack to <strong>144.700 L/min</strong> within 0.001 L/min numerical tolerance.</p>
<dl class="dc-metrics"><div><dt>Total flow · baseline → balanced</dt><dd>25.574 → 24.117 L/s</dd></div><div><dt>Estimated electrical input · both duty pumps</dt><dd>9.714 → 8.190 kW</dd></div><div><dt>Power reduction versus baseline</dt><dd>15.69% · 1.524 kW</dd></div><div><dt>Pump speed · original → balanced</dt><dd>100 → 94.48%</dd></div></dl>
<p class="dc-small">Steady hydraulic results, not startup or control transients. Water near 40 °C; unchanged piping, fitting losses and equipment curves; fixed 75% hydraulic and 90% motor efficiencies. Extra VFD losses and efficiency-map changes are excluded. The 144.7 L/min target is rounded from the original 144.7037 heat-duty calculation.</p>
<div class="dc-table-scroll"><table id="dc-balance-summary"><caption>Native OpenModelica comparison · rounded values, full precision in the downloadable JSON/CSV</caption><thead><tr><th scope="col">Case</th><th scope="col">Speed</th><th scope="col">Rack range [L/min]</th><th scope="col">Total [L/s]</th><th scope="col">Electric [kW]</th><th scope="col">Saving vs baseline</th></tr></thead><tbody><tr><th scope="row">Baseline · 100% speed</th><td>100.00%</td><td>152.799–154.996</td><td>25.574</td><td>9.714</td><td>0.00%</td></tr>
<tr><th scope="row">Speed reduction only</th><td>94.31%</td><td>144.089–146.168</td><td>24.117</td><td>8.149</td><td>16.11%</td></tr>
<tr><th scope="row">Manual balance · 100% speed</th><td>100.00%</td><td>144.700–144.700</td><td>24.117</td><td>9.560</td><td>1.58%</td></tr>
<tr><th scope="row">Reduced speed + manual balance</th><td>94.48%</td><td>144.700–144.700</td><td>24.117</td><td>8.190</td><td>15.69%</td></tr>
<tr><th scope="row">Same settings · R05 resistance +20%</th><td>94.48%</td><td>135.529–145.269</td><td>24.048</td><td>8.184</td><td>15.74%</td></tr></tbody></table></div>
<div id="dc-balancing-explorer" class="dc-box">
<p class="dc-calculation-label">Explore saved solver cases</p>
<label for="dc-balance-case"><strong>Select an operating case</strong></label>
<select id="dc-balance-case"><option value="baseline">Baseline · 100% speed</option><option value="speed_only">Speed reduction only</option><option value="throttle_only">Manual balance · 100% speed</option><option value="combined" selected>Reduced speed + manual balance</option><option value="resistance_check">Same settings · R05 resistance +20%</option></select>
<p id="dc-balance-description">Reduced speed + manual balance: the farthest circuit sets the head requirement; nearer branches absorb their small excess differential pressure.</p>
<div class="dc-balance-workspace"><figure class="dc-layout"><img id="dc-balance-chart" src="/assets/studies/data-center-cooling/stage-04-balancing-r1/results/combined-flows.svg" width="1000" height="470" alt="Rack flows for reduced speed plus manual balancing, compared with the Stage 03 baseline and 144.7 L/min target"><figcaption>Saved native rack flows; the dashed baseline stays visible for comparison. Selecting a case changes the flow plot, metrics and valve table.</figcaption></figure><div><dl class="dc-metrics"><div><dt>Speed</dt><dd id="dc-balance-speed">94.48%</dd></div><div><dt>Total flow</dt><dd id="dc-balance-flow">24.117 L/s</dd></div><div><dt>Electrical input</dt><dd id="dc-balance-power">8.190 kW</dd></div><div><dt>Pump head</dt><dd id="dc-balance-head">23.557 m</dd></div></dl><div class="dc-power-bars"><p>Electrical power · both duty pumps</p><div><span>Baseline · 9.714 kW</span><div class="dc-power-track"><span class="dc-power-baseline"></span></div></div><div><span id="dc-balance-power-label">Selected · 8.190 kW</span><div class="dc-power-track"><span id="dc-balance-power-bar" style="width:84.31%"></span></div></div></div><p id="dc-balance-saving" class="dc-small">15.69% less electrical input than the baseline.</p></div></div>
<p id="dc-balance-status" class="dc-small" role="status" aria-live="polite"></p>
<details><summary>Inspect each rack’s flow, valve pressure drop and equivalent Kv</summary><div class="dc-detail dc-table-scroll"><table><caption id="dc-balance-valve-caption">Reduced speed + manual balance · actual operating drops, not valve dial positions</caption><thead><tr><th scope="col">Rack</th><th scope="col">Flow [L/min]</th><th scope="col">Error vs target [L/min]</th><th scope="col">Valve Δp [kPa]</th><th scope="col">Equivalent Kv [m³/h]</th></tr></thead><tbody id="dc-balance-racks"><tr><th scope="row">R-01</th><td>144.700</td><td>0.000</td><td>18.866</td><td>19.911</td></tr>
<tr><th scope="row">R-02</th><td>144.700</td><td>0.000</td><td>17.787</td><td>20.505</td></tr>
<tr><th scope="row">R-03</th><td>144.700</td><td>0.000</td><td>16.929</td><td>21.019</td></tr>
<tr><th scope="row">R-04</th><td>144.700</td><td>0.000</td><td>16.267</td><td>21.442</td></tr>
<tr><th scope="row">R-05</th><td>144.700</td><td>0.000</td><td>15.775</td><td>21.774</td></tr>
<tr><th scope="row">R-06</th><td>144.700</td><td>0.000</td><td>15.430</td><td>22.016</td></tr>
<tr><th scope="row">R-07</th><td>144.700</td><td>0.000</td><td>15.205</td><td>22.178</td></tr>
<tr><th scope="row">R-08</th><td>144.700</td><td>0.000</td><td>15.076</td><td>22.273</td></tr>
<tr><th scope="row">R-09</th><td>144.700</td><td>0.000</td><td>15.016</td><td>22.317</td></tr>
<tr><th scope="row">R-10</th><td>144.700</td><td>0.000</td><td>15.000</td><td>22.329</td></tr></tbody></table><p class="dc-small">Kv = Q[m³/h] / √(Δp[bar] / specific gravity). This equivalent hydraulic coefficient is a sizing target, not a selected valve or number of turns. Map it to the manufacturer’s preset curve and verify measurement accuracy during commissioning.</p></div></details>
<noscript><p>JavaScript is required for case selection. The combined case and complete comparison remain visible above; all saved cases are available in the report and downloads below.</p></noscript>
</div>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/results/balancing-comparison.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-04-balancing-r1/results/balancing-comparison.png" width="2400" height="1600" alt="Four-method rack-flow and pump-power comparison, valve pressure drops, and a rack resistance sensitivity check"></a><figcaption>Top: rack distribution and electric input. Bottom: valve throttling demand and the effect of increasing R05’s equipment resistance coefficient by 20%.</figcaption></figure>
<h3>Step by step: how the new operating point is calculated</h3>
<ol class="dc-balance-steps">
<li><strong>Keep the accepted baseline.</strong> The Stage 03 network is reproduced before changing anything: 152.799–154.996 L/min per rack and 9.714 kW for the duty-pump bank. The native baseline agrees with the previously saved result.</li>
<li><strong>Reduce speed to match total flow.</strong> At 94.31% speed, total flow reaches approximately 24.117 L/s. Individual racks still receive 144.089–146.168 L/min because direct-return header paths have different losses. Matching the sum does not independently set ten branch flows.</li>
<li><strong>Calculate balancing resistance at equal flow.</strong> Set each branch to 144.7 L/min in the independent sizing calculation. Solve every header segment at its actual remaining flow. R-10 has the highest unvalved circuit loss. Keep an assumed 15 kPa actual drop at its balancing valve; add the difference in path loss to the other rack valves. The reduced-speed valve drops are 15.00–18.87 kPa.</li>
<li><strong>Solve speed and valves together.</strong> Match the pump curve to the critical-circuit requirement, then rerun the native network with those speed and valve settings. Both duty pumps run at 94.48%; all ten racks meet the target. This is the minimum speed only within the fixed topology and declared 15 kPa critical-valve floor. It is not a global pump or valve optimization.</li>
<li><strong>Compare at the same delivered flow.</strong> Full-speed balancing also achieves the rack targets, but consumes 9.560 kW. Reducing speed with balancing consumes 8.190 kW: about 1.371 kW less at equal flow. Speed-only uses about 41 W less than the combined case, but leaves the critical rack below target. Calculate power from Δp × Q / (0.75 × 0.90); the cube law is not used as the result.</li>
<li><strong>Check what happens when the system changes.</strong> With speed and valve settings held fixed, increasing only R05’s equipment resistance coefficient by 20% reduces its flow to about 135.53 L/min; other racks rise to about 145.25 L/min. This is a separate steady sensitivity case, not a blockage transient. It shows why a fixed manual balance needs review when circuit resistance changes.</li>
</ol>
<details><summary>Equations, acceptance checks and engineering limits</summary><div class="dc-detail"><p>For equal target flows, define Lᵢ as common + supply-header + return-header + rack losses excluding its balancing valve. Choose Δp<sub>pump</sub> = max(Lᵢ) + 15 kPa, then Δp<sub>valve,i</sub> = Δp<sub>pump</sub> − Lᵢ. Convert the actual drop to each quadratic valve’s nominal-flow coefficient. With r = Q / Q<sub>nom</sub> and speed fraction s, solve the inherited assumed pump curve H = 37s² − 0.5sr − 9r² [m]. Native Modelica.Fluid pipes and fittings then solve the flows without imposed branch-flow sources.</p><p>All five native cases reached their final export time with finite results. Accepted checks include mass continuity, loop-pressure closure, pump-work numerical energy closure, reproduction of Stage 03, balanced-rack error &lt;0.001 L/min and independent exact-Colebrook flow agreement &lt;0.001%. The reduced-speed cases use direct nonlinear initialization after the default homotopy attempt failed. Accepted runtime logs and prior diagnostic attempts are downloadable; the compiler’s redundant-start/nominal alias warning is retained. The 0–1 s export repeats a steady solution; it is not a physical one-second operating test.</p><p>These are numerical checks of the assumed network, not experimental validation. Pipe IDs and routing are inherited; device curves, fitting K values and efficiencies remain provisional. No valve actuator dynamics, pressure-controller stability, physical heat-exchanger performance, water hammer, NPSH qualification or standby transition has been solved. The 15 kPa static-valve floor must not be reused as a pressure-independent valve’s required operating differential.</p></div></details>
<div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/Report.html">Full balancing report and saved cases →</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-04-balancing-r1/Stage-04-Balancing-R1.zip" download>Complete source, model, native results and logs · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/model/DataCenterBalancing.mo" download>Native Modelica package ↓</a><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/results/rack-comparison.csv" download>All rack flows and valve coefficients · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/results/case-comparison.csv" download>Flow and power comparison · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/results/comparison.json" download>Full numerical results and acceptance audits · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/model/design.json" download>Sizing assumptions and case settings · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/manifest.json" download>Artifact hashes and provenance ↓</a></div>
</section>
<section class="dc-section" id="balancing-methods">
<p class="eyebrow">Flow-balancing approaches / Literature → model evidence → next decision</p><h2>Balance the branches. Control the pressure they actually need.</h2>
<p>The references below explain established hydronic methods. Our numerical cases test this particular independent network; they do not establish AWS/Google practice or qualify a commercial device. Manual balancing is the first implemented model stage. <a href="#valve-comparison">Stage 05 below adds a generic static PICV comparison.</a> Actual valve operating ranges and control models are still needed for a qualified hardware comparison.</p>
<div class="dc-table-scroll"><table><caption>Which approaches have been analyzed, and which remain candidates</caption><thead><tr><th scope="col">Approach</th><th scope="col">What changes</th><th scope="col">Evidence in this study</th><th scope="col">Trade-off / next check</th></tr></thead><tbody>
<tr><th scope="row">Pump-speed adjustment</th><td>Move the pump curve down to reduce excess total flow/head.</td><td><strong>Native case:</strong> 94.31% speed, 8.149 kW; rack split still uneven.</td><td>A total-flow target alone cannot guarantee the farthest rack’s flow. Check the actual pump operating range.</td></tr>
<tr><th scope="row">Manual branch valves</th><td>Add calibrated resistance to branches receiving excess flow.</td><td><strong>Native cases:</strong> full speed 9.560 kW; reduced speed 8.190 kW at the same rack targets.</td><td>Simple commissioning basis; settings depend on circuit resistance. The R05 sensitivity demonstrates this limitation.</td></tr>
<tr><th scope="row">Differential-pressure control · DPCV</th><td>A regulator holds the pressure across a branch group near a setpoint.</td><td><strong>Literature review only.</strong> No DPCV/controller simulated.</td><td>Each rack still needs suitable flow-setting resistance or control. Select the sensing boundary, regulator range and minimum operating differential.</td></tr>
<tr><th scope="row">Pressure-independent control valves · PICV</th><td>Combine local differential-pressure regulation with a flow limit/control function.</td><td><strong>Literature review only in Stage 04.</strong> <a href="#valve-comparison">Stage 05 adds a generic pressure-limited PICV model.</a> No vendor performance is claimed.</td><td>Check 144.7 L/min capacity, minimum Δp, coolant compatibility, accuracy and actuator behavior. The static 15 kPa floor is not a product rating.</td></tr>
<tr><th scope="row">Reverse return / improved manifold geometry</th><td>Make near and far flow paths more similar.</td><td><strong>Literature review only.</strong> Existing CAD remains direct return.</td><td>New routing may add pipe and friction. Equal lengths do not ensure equal resistance with dissimilar racks; reroute and solve before claiming a saving.</td></tr>
<tr><th scope="row">Measured-flow control + pump Δp reset</th><td>Modulate rack valves and reduce pump head while the most demanding branch remains served.</td><td><strong>Future system/control study.</strong> Current cases use fixed parameters.</td><td>Needs flow/Δp sensing, valve authority, sensor uncertainty, actuator delay, minimum-flow protection and stable control tuning.</td></tr>
</tbody></table></div>
<div class="dc-two"><article class="dc-box"><h3>Why start with speed plus static balancing?</h3><p>Our baseline is already fairly uniform: only 1.43% rack spread. Most of this stage’s power reduction comes from removing overall over-flow, while balancing makes each rack meet its target. The combined case uses slightly more power than speed-only because it serves the critical rack rather than just the average.</p></article><article class="dc-box"><h3>Where the next analysis should go</h3><p>The Stage 05 comparison starts with an ideal generic valve. Next, use measured or supplier rack/valve curves and compare manual settings against a real PICV or rack-flow controller under unequal loads, filter loading and rack isolation. Add critical-branch pressure sensing to reset pump speed. CFD is most useful for uncertain tee/manifold losses; it is not needed to calculate a known valve’s Kv.</p></article></div>
<h3>Public technical references and how we used them</h3>
<ul class="dc-source-list">
<li><a href="https://www.energy.gov/sites/default/files/2014/05/f16/pump.pdf">US DOE / Hydraulic Institute · Improving Pumping System Performance, second edition ↗</a><span>Section 11, printed pp. 51–53: throttling dissipates fluid energy; reducing pump output can avoid that excess. We test this with the full-speed and reduced-speed balanced cases at equal flow. The result uses the solved network and fixed efficiencies.</span></li>
<li><a href="https://www.caleffi.com/en-us/blog/1-introduction-8">Caleffi idronics 34 · Introduction to hydronic balancing ↗</a><span>January 2024, “A naturally unbalanced system”: different shared-path resistances affect parallel branch flow. Our direct-return flow plot and calculated valve drops quantify that mechanism for ten racks.</span></li>
<li><a href="https://assets.danfoss.com/documents/latest/246622/AI153986474247en-010706.pdf">Danfoss · ASV-PV automatic balancing data sheet ↗</a><span>April 2019, pp. 1–3 and 6: group differential-pressure regulation and terminal flow limitation. This supports the DPCV concept; we have not selected or simulated this product.</span></li>
<li><a href="https://assets.danfoss.com/documents/latest/198650/AI194086469170en-000401.pdf">Danfoss · AB-QM pressure-independent valve data sheet ↗</a><span>March 2022, pp. 1–2: integrated pressure regulation, flow setting and size-dependent flow/Δp ranges. This defines the inputs needed for a future PICV comparison; no catalog performance has been substituted for our static-valve model.</span></li>
<li><a href="https://www.caleffi.com/en-us/blog/3-single-circulator-distribution-systems">Caleffi · Two-pipe reverse-return discussion ↗</a><span>April 2024: more comparable paths improve inherent balance, while real systems only approximate equal resistance. We retain this as a topology candidate requiring a separate CAD/network comparison.</span></li>
</ul><p class="dc-small">References reviewed 23 October 2026. These manufacturer engineering publications and the DOE/HI sourcebook provide method background, not independent experimental validation of our module. <a href="/assets/studies/data-center-cooling/stage-04-balancing-r1/verification/references.json" download>Download the source-to-claim register ↓</a></p>
</section>


<section class="dc-section" id="valve-comparison">
<p class="eyebrow">Stage 05 / Manual balance versus pressure-independent valves</p>
<h2>Hold the rack flow—until the available pressure runs out.</h2>
<p>Compare manual valves with a <strong>generic pressure-independent control valve (PICV)</strong> in the same routed ten-rack network. Twenty-four native OpenModelica solutions cover six resistance scenarios and two pump policies. Both technologies start at 144.7 L/min per rack; manual valve settings remain fixed throughout.</p>
<div class="dc-two"><article class="dc-box"><h3>Small changes: regulation can hold flow</h3><p>With R05’s equipment resistance coefficient increased by 5% and commissioned pump speeds held, the manual case gives R05 <strong>142.230 L/min</strong>. The ideal PICV case keeps all racks at <strong>144.700 L/min</strong> because every valve still has enough differential pressure.</p></article><article class="dc-box"><h3>Large changes: valves cannot create pressure</h3><p>For R05 +20%, its fixed-speed PICV flow falls to <strong>139.248 L/min</strong>. Raising the pump to its 100% limit improves it to <strong>144.377 L/min</strong>, still below target. The flow limiter has opened fully; pump head is the remaining limit.</p></article></div>
<p class="dc-small"><strong>Model scope:</strong> ideal static regulation with a chosen 35 kPa minimum valve Δp and 5 kPa commissioning reserve. It is not a calibrated commercial valve. The manual reference needs 94.48% speed; the PICV reference needs 98.11%. This extra pressure costs power and must be included in the comparison.</p>
<div id="dc-valve-explorer" class="dc-box">
<p class="dc-calculation-label">Saved native cases / same scenario, two valve technologies</p>
<div class="dc-valve-controls"><label for="dc-valve-scenario">Resistance scenario<select id="dc-valve-scenario"><option value="reference">Reference filter / unchanged racks</option><option value="rack5" selected>R05 equipment resistance +5%</option><option value="rack20">R05 equipment resistance +20%</option><option value="filter25">Filter coefficient +25% · 20 → 25 kPa</option><option value="filter100">Filter coefficient doubled · 20 → 40 kPa</option><option value="both">R05 +20% and filter doubled</option></select></label><label for="dc-valve-policy">Pump policy<select id="dc-valve-policy"><option value="fixed" selected>Hold each commissioned speed</option><option value="reset">Recalculate steady speed · cap at 100%</option></select></label></div>
<p id="dc-valve-context">Each technology retains its own commissioned pump speed. A 5% increase changes only R05’s equipment-map coefficient; rack heat and other valve settings are unchanged.</p>
<div class="dc-valve-main"><figure class="dc-layout"><a id="dc-valve-chart-link" href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/rack5-fixed-flows.svg" target="_blank" rel="noopener" aria-label="Open selected rack-flow chart at full resolution"><img id="dc-valve-chart" src="/assets/studies/data-center-cooling/stage-05-valves-r1/results/rack5-fixed-flows.svg" width="1000" height="460" alt="Manual and generic PICV rack flows for R05 resistance plus 5 percent with commissioned speeds held"></a><figcaption>Orange circles: manual. Blue dashed squares: generic PICV. The horizontal dotted line is the 144.7 L/min target. These are separate steady solutions, not a time response. Open the plot for the full-resolution vector view.</figcaption></figure><aside><div class="dc-valve-power"><div><p id="dc-valve-manual-power">Manual · 8.188 kW</p><div class="dc-power-track"><span id="dc-valve-manual-bar" style="width:68.235%;background:#b26b1c"></span></div></div><div><p id="dc-valve-picv-power">Generic PICV · 9.083 kW</p><div class="dc-power-track"><span id="dc-valve-picv-bar" style="width:75.690%;background:#126d9b"></span></div></div></div>
<p class="dc-small">Power bars share a fixed zero-to-12 kW scale. Lower power accompanied by under-flow is not an equal-service energy saving.</p>
<p id="dc-valve-pressure-note">PICV regulation: 10/10 racks. Minimum valve Δp 35.78 kPa, above the chosen 35 kPa threshold.</p></aside></div>
<div class="dc-table-scroll"><table><caption id="dc-valve-case-caption">R05 +5% / commissioned speeds held · both duty pumps</caption><thead><tr><th scope="col">Valve type</th><th scope="col">Speed</th><th scope="col">Rack range [L/min]</th><th scope="col">R05 [L/min]</th><th scope="col">Total [L/s]</th><th scope="col">Electric [kW]</th><th scope="col">Below target</th></tr></thead><tbody id="dc-valve-metrics"><tr><th scope="row">Manual</th><td>94.48%</td><td>142.230–144.854</td><td>142.230</td><td>24.098</td><td>8.188</td><td>1 / 10</td></tr>
<tr><th scope="row">Generic PICV</th><td>98.11%</td><td>144.700–144.700</td><td>144.700</td><td>24.117</td><td>9.083</td><td>0 / 10</td></tr></tbody></table></div>
<p id="dc-valve-status" class="dc-small" role="status" aria-live="polite"></p>
<details><summary>Inspect each rack’s flow and PICV operating pressure</summary><div class="dc-detail dc-table-scroll"><table><caption>Actual solved valve differential, not total rack or pump differential pressure</caption><thead><tr><th scope="col">Rack</th><th scope="col">Manual [L/min]</th><th scope="col">PICV [L/min]</th><th scope="col">PICV Δp [kPa]</th><th scope="col">PICV regime</th></tr></thead><tbody id="dc-valve-racks"><tr><th scope="row">R-01</th><td>144.846</td><td>144.700</td><td>43.867</td><td>Regulating</td></tr>
<tr><th scope="row">R-02</th><td>144.848</td><td>144.700</td><td>42.788</td><td>Regulating</td></tr>
<tr><th scope="row">R-03</th><td>144.850</td><td>144.700</td><td>41.930</td><td>Regulating</td></tr>
<tr><th scope="row">R-04</th><td>144.852</td><td>144.700</td><td>41.267</td><td>Regulating</td></tr>
<tr><th scope="row">R-05</th><td>142.230</td><td>144.700</td><td>35.776</td><td>Regulating</td></tr>
<tr><th scope="row">R-06</th><td>144.854</td><td>144.700</td><td>40.431</td><td>Regulating</td></tr>
<tr><th scope="row">R-07</th><td>144.854</td><td>144.700</td><td>40.206</td><td>Regulating</td></tr>
<tr><th scope="row">R-08</th><td>144.854</td><td>144.700</td><td>40.077</td><td>Regulating</td></tr>
<tr><th scope="row">R-09</th><td>144.854</td><td>144.700</td><td>40.017</td><td>Regulating</td></tr>
<tr><th scope="row">R-10</th><td>144.854</td><td>144.700</td><td>40.001</td><td>Regulating</td></tr></tbody></table></div></details>
<noscript><p>The small R05-change case is shown above. All 24 cases remain available in the full comparison table and downloads.</p></noscript>
</div>
<h3>Step by step: what changes and why</h3>
<ol class="dc-balance-steps">
<li><strong>Commission both systems at the same useful flow.</strong> Retain the Stage 04 manual coefficients and 94.48% speed. For PICVs, size pump head for the worst circuit plus 35 kPa valve operating differential and a 5 kPa reserve; this needs 98.11% speed. The estimated reference inputs are <strong>8.190 kW manual versus 9.083 kW PICV</strong>. The difference includes the deliberately different valve head requirements, not an intrinsic efficiency ranking of all PICVs.</li>
<li><strong>Increase one rack’s equipment resistance.</strong> At +5%, the manual restriction does not readjust, so R05 loses flow and the other racks gain slightly. The ideal PICV opens farther, using available pressure reserve to keep its flow target. At +20%, R05 consumes more pressure than that reserve can supply; its PICV falls below the 35 kPa regulation threshold and flow drops.</li>
<li><strong>Load the common filter.</strong> Increase its reference pressure-loss coefficient from 20 to 25 or 40 kPa at nominal total flow. This is a quadratic loss map, so actual filter Δp also changes with solved flow. A moderate increase can be absorbed by PICV reserve. With a doubled coefficient, fixed-speed flows fall in both networks because every branch shares the extra common loss.</li>
<li><strong>Recalculate pump speed without changing manual presets.</strong> The manual policy seeks enough speed for the lowest-flow rack to reach target; other racks can then over-flow. The PICV policy seeks the worst path’s minimum valve pressure plus the 5 kPa reserve. These are recalculated steady setpoints, not simulated feedback controllers. Both are capped at 100% of the inherited assumed pump curve.</li>
<li><strong>Separate common loss from local imbalance.</strong> With only the filter doubled, the manual system recovers approximately 144.7 L/min at every rack at <strong>97.40% speed and 8.904 kW</strong>: every circuit received the same extra common resistance. The chosen PICVs require more minimum head and, at the 100% pump limit, still leave the lowest-flow rack at <strong>144.222 L/min</strong>. A suitable lower-Δp valve or a different pump duty could change that result.</li>
<li><strong>Check flow service before comparing watts.</strong> PICVs prevent excess flow while they regulate, but do not remove piping/filter loss or create head. This assumed manual system is lower-power at reference duty; the PICV system is more resistant to small branch changes. Large changes expose the selected pump/valve envelope. Increasing pump size, lowering verified valve minimum Δp or servicing the filter requires a separate design comparison.</li>
</ol>
<p>With both severe disturbances together and the pump capped at 100%, the lowest rack receives <strong>139.180 L/min with manual valves versus 136.726 L/min with the chosen PICV model</strong>. Neither serves every rack at target. This counterexample matters: a valve with a higher minimum pressure requirement can perform worse once the pump is head-limited.</p>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/valve-comparison.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-05-valves-r1/results/valve-comparison.png" width="2400" height="1600" alt="Minimum rack flow and estimated pump-bank electric power across six scenarios with fixed speed and speed reset"></a><figcaption>Upper row: minimum rack flow. Lower row: electrical power. Left: commissioned speeds held. Right: steady speed reset limited to 100%. An under-supplied case should not be treated as an energy-saving equivalent to a fully served case.</figcaption></figure>
<h3>The valve model and its limits</h3>
<div class="dc-two"><figure class="dc-layout"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-05-valves-r1/results/valve-characteristic.svg" width="900" height="450" alt="Generic PICV flow plateau starts at 35 kPa, while an illustrative manual orifice flow varies with square root of pressure"><figcaption>Illustrative local laws; not measured supplier curves. The manual example uses the critical rack’s 15 kPa reference.</figcaption></figure><article class="dc-box"><h3>Pressure independence has an operating window</h3><p>For positive valve differential pressure, the generic law is Q/Q<sub>target</sub> = min[1, √(Δp/35 kPa)]. Below 35 kPa, the valve is treated as fully open and flow falls. Above it, the ideal regulator holds its target. Every solved case is checked below the chosen 414 kPa upper-envelope guard.</p><p>The square-root fallback is an assumed approximation. Real droop, pressure-dependent accuracy, actuator dynamics, hysteresis, valve authority and sensor errors are not calibrated here.</p></article></div>
<p class="dc-small"><strong>Precision is numerical, not a hardware promise.</strong> The cited commercial data sheet specifies ±5% setpoint accuracy; at 144.7 L/min that is about ±7.2 L/min. The ideal plateau excludes that error, which can exceed the mild-change differences shown here. The scenarios are not statistical uncertainty bounds or product acceptance tests.</p>
<details><summary>All saved cases, audit evidence and modeling assumptions</summary><div class="dc-detail"><div class="dc-table-scroll"><table><caption>Twenty-four native steady cases · exact numbers and rack details in CSV/JSON</caption><thead><tr><th scope="col">Scenario</th><th scope="col">Policy</th><th scope="col">Valve</th><th scope="col">Speed [%]</th><th scope="col">Rack min–max [L/min]</th><th scope="col">Electric [kW]</th><th scope="col">Racks below target</th></tr></thead><tbody><tr><th scope="row">Reference filter / unchanged racks</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>144.700–144.700</td><td>8.190</td><td>0</td></tr>
<tr><th scope="row">Reference filter / unchanged racks</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">Reference filter / unchanged racks</th><td>Reset ≤100%</td><td>Manual</td><td>94.48</td><td>144.700–144.700</td><td>8.190</td><td>0</td></tr>
<tr><th scope="row">Reference filter / unchanged racks</th><td>Reset ≤100%</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>142.230–144.854</td><td>8.188</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Reset ≤100%</td><td>Manual</td><td>96.12</td><td>144.700–147.370</td><td>8.621</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Reset ≤100%</td><td>Generic PICV</td><td>98.71</td><td>144.700–144.700</td><td>9.234</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>135.529–145.269</td><td>8.184</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>139.248–144.700</td><td>9.073</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Reset ≤100%</td><td>Manual</td><td>100.00</td><td>143.460–153.774</td><td>9.704</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Reset ≤100%</td><td>Generic PICV</td><td>100.00</td><td>144.377–144.700</td><td>9.560</td><td>1</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>143.577–143.578</td><td>8.175</td><td>10</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Reset ≤100%</td><td>Manual</td><td>95.22</td><td>144.700–144.700</td><td>8.368</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Reset ≤100%</td><td>Generic PICV</td><td>98.82</td><td>144.700–144.700</td><td>9.261</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>140.359–140.363</td><td>8.128</td><td>10</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>141.345–143.122</td><td>9.027</td><td>10</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Reset ≤100%</td><td>Manual</td><td>97.40</td><td>144.700–144.700</td><td>8.904</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Reset ≤100%</td><td>Generic PICV</td><td>100.00</td><td>144.222–144.700</td><td>9.556</td><td>6</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>131.487–140.935</td><td>8.122</td><td>10</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>133.745–143.591</td><td>9.020</td><td>10</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Reset ≤100%</td><td>Manual</td><td>100.00</td><td>139.180–149.185</td><td>9.630</td><td>1</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Reset ≤100%</td><td>Generic PICV</td><td>100.00</td><td>136.726–144.700</td><td>9.543</td><td>1</td></tr></tbody></table></div><p>Manual network: 4,185 equations/variables. PICV network: 3,925. All cases must reproduce their requested speed, rack resistance and filter coefficient; finish with finite output; conserve mass and loop pressure; close the numerical pump-work energy balance; and agree with an independent exact-Colebrook network within 0.002% in rack flow. The Stage 04 reference and +20% manual case are reproduced without altering their settings. Native logs retain the compiler’s alias/start/nominal warning.</p><p>Unchanged 125/40 mm header/branch IDs, CAD routes, water properties near 40 °C, two duty pumps and assumed H = 37s² − 0.5sr − 9r² pump curve. Electrical input = Δp Q /(0.75 × 0.90); additional VFD losses and efficiency-map variation remain excluded. The standby is isolated. No thermal load response, water hammer, NPSH qualification or time-domain controller is solved. The original 20 kPa filter coefficient was already an assumed dirty-filter allowance, not a measured clean filter curve.</p></div></details>
<h3>Public evidence behind the model choice</h3>
<ul class="dc-source-list"><li><a href="https://assets.danfoss.com/documents/latest/198650/AI194086469170en-000401.pdf">Danfoss AB-QM data sheet · March 2022, pp. 1–2 ↗</a><span>Documents combined pressure regulation and flow limitation, size-dependent flow/differential-pressure ranges and control accuracy. We use it to justify an explicit operating envelope; the 35 kPa threshold, 5 kPa reserve and synthetic fallback are our study assumptions, not a vendor selection.</span></li><li><a href="https://www.energy.gov/sites/default/files/2014/05/f16/pump.pdf">US DOE / Hydraulic Institute pump sourcebook · Section 11, pp. 51–53 ↗</a><span>Explains why pump speed and throttling must be assessed with the system operating point. Here, the existing pump curve is solved and capped at 100%; no cube-law-only energy prediction is substituted for the network.</span></li></ul>
<div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/Report.html">Full interactive valve comparison report →</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-05-valves-r1/Stage-05-Valves-R1.zip" download>Complete model, source, native CSVs and logs · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/model/DataCenterValveComparison.mo" download>Native Modelica package ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/case-comparison.csv" download>Scenario flow and power comparison · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/rack-comparison.csv" download>All rack flows and valve-pressure regimes · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/comparison.json" download>Full results and numerical audits · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/model/design.json" download>Scenario inputs and requested speed settings ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/verification/references.json" download>Source-to-model reference register ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/manifest.json" download>SHA-256 artifact inventory ↓</a></div>
</section>


<section class="dc-section" id="leak-isolation">
<p class="eyebrow">Stage 06 / Leak detection, isolation and service recovery</p>
<h2>Close both paths. Protect the remaining racks.</h2>
<p>A supply valve alone does not contain an internal rack leak: the return header can feed it backward. Explore <strong>21 saved OpenModelica pressure-and-flow solutions</strong> for an equivalent 1, 3 or 6 mm leak inside R05’s two isolation boundaries. This stage inherits the manually balanced network; it does not assume a PICV prevents reverse flow.</p>
<div class="dc-two"><article class="dc-box"><h3>One valve can leave a live leak</h3><p>For the assumed 3 mm opening, the unisolated leak is <strong>7.14 L/min</strong>. Supply-only closure still loses <strong>5.73 L/min</strong> through return backfeed. Return-only closure still loses <strong>7.34 L/min</strong> from the supply.</p></article><article class="dc-box"><h3>Isolation changes the pump duty</h3><p>Ideal two-sided closure stops sustained header feed. At unchanged speed, the healthy racks over-flow. A steady speed reset from <strong>94.48% to 89.33%</strong> restores a healthy-rack minimum of 144.7 L/min, reducing estimated pump-bank input from <strong>8.09 to 6.84 kW</strong>.</p></article></div>
<p class="dc-small"><strong>Scope:</strong> isothermal, quasi-static pressure/flow analysis with a maintained 300 kPa absolute reference pressure and assumed component maps. The source can supply unlimited makeup in this model; real coolant inventory depletion is not solved. R05 is unavailable after isolation: nine remaining 100 kW rack design duties, not an equal-capacity ten-rack energy saving. No physical leak, sensor, valve closure or pressure-surge validation.</p>
<div class="dc-box" id="dc-isolation-explorer">
<p class="dc-calculation-label">Saved native cases / signed flow exposes return backfeed</p>
<div class="dc-valve-controls"><label for="dc-iso-hole">Equivalent leak diameter<select id="dc-iso-hole" aria-label="Equivalent leak diameter"><option value="1">1 mm</option><option value="3" selected>3 mm</option><option value="6">6 mm</option></select></label><label for="dc-iso-state">Isolation condition<select id="dc-iso-state" aria-label="Isolation condition"><option value="reference">Reference · no leak</option><option value="unisolated">Leak · both valves open</option><option value="supply_only" selected>Supply closed · return open</option><option value="return_only">Return closed · supply open</option><option value="dual">Both valves tight shut</option><option value="seat_leak">Fault · 1% residual Kv on both sides</option><option value="reset">Both shut · reset pump for nine racks</option><option value="partial_50">3 mm closure snapshot · 50% Kv</option><option value="partial_10">3 mm closure snapshot · 10% Kv</option></select></label></div>
<p id="dc-iso-context" role="status" aria-live="polite">Loading the saved supply-only case…</p>
<div class="dc-iso-diagram-wrap" tabindex="0" role="region" aria-label="Rack isolation schematic; scroll horizontally on small screens"><svg class="dc-iso-diagram" viewBox="0 0 960 285" role="img" aria-labelledby="dc-iso-diagram-title dc-iso-diagram-desc"><title id="dc-iso-diagram-title">R05 isolation boundaries and leak path</title><desc id="dc-iso-diagram-desc">Supply header feeds the left valve, a leak node, rack equipment and the right valve leading to the return header. Flow signs are shown in text.</desc><defs><marker id="dc-iso-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10Z" fill="#ab4d37"/></marker></defs><rect x="115" y="45" width="730" height="190" rx="18" fill="#f3f8fa" stroke="#7896a5" stroke-dasharray="6 5"/><text x="480" y="72" text-anchor="middle">Protected R05 zone · assumed 10 L drainable inventory</text><path d="M20 130H190 M240 130H340 M340 130H470 M600 130H720 M770 130H940" stroke="#126d9b" stroke-width="8" fill="none"/><path id="dc-iso-leak-path" d="M340 130V237" stroke="#ab4d37" stroke-width="7" marker-end="url(#dc-iso-arrow)"/><path id="dc-iso-supply-arrow" d="M270 130H310" stroke="#ab4d37" stroke-width="4" marker-end="url(#dc-iso-arrow)"/><path id="dc-iso-return-arrow" d="M690 130H640" stroke="#ab4d37" stroke-width="4" marker-end="url(#dc-iso-arrow)"/><circle cx="340" cy="130" r="10" fill="#ab4d37"/><rect x="470" y="103" width="130" height="54" rx="8" fill="#e4edf2" stroke="#17394d"/><text x="535" y="126" text-anchor="middle">Rack + manual</text><text x="535" y="147" text-anchor="middle">balance valve</text><path id="dc-iso-supply-valve" d="M190 105L240 155V105L190 155Z" fill="#ab4d37" stroke="#17394d"/><path id="dc-iso-return-valve" d="M720 105L770 155V105L720 155Z" fill="#27785c" stroke="#17394d"/><text x="20" y="98">Supply</text><text x="850" y="98">Return</text><text id="dc-iso-supply-label" x="212" y="185" text-anchor="middle">Supply shut</text><text id="dc-iso-return-label" x="745" y="185" text-anchor="middle">Return open</text><text id="dc-iso-supply-flow" x="105" y="25" text-anchor="middle">Supply: 0 L/min</text><text id="dc-iso-return-flow" x="805" y="25" text-anchor="middle">Return: −5.73 L/min</text><text id="dc-iso-leak-label" x="365" y="259">Leak: 5.73 L/min → atmosphere</text></svg></div>
<p class="dc-small">Swipe the schematic on narrow screens. Positive supply flow enters R05. Positive return flow leaves R05; <strong>negative return flow feeds the leak backward</strong>. The diagram marks valve conductance, not a measured actuator position. The leak lies inside the two boundaries; a header leak outside them needs wider isolation.</p>
<div class="dc-iso-kpis" id="dc-iso-kpis"></div>
<div class="dc-valve-main"><figure class="dc-layout"><a id="dc-iso-chart-link" href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/d3_supply_only-flows.svg"><img id="dc-iso-chart" src="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/d3_supply_only-flows.svg" width="900" height="380" alt="R05 supply-only isolation; healthy racks over-flow at unchanged pump speed"></a><figcaption>Blue: healthy rack supply flow. Orange: R05 supply feed, which is <strong>not useful cooling during a leak</strong>. The dotted target applies to healthy racks. Each selection is an independent steady solution.</figcaption></figure><aside class="dc-box"><h3>What this case means</h3><p id="dc-iso-interpretation">A closed supply valve still leaves a path from the pressurized return header to the leak.</p><p id="dc-iso-service"></p><p class="dc-small">Manual balancing settings stay unchanged. Speed reset finds the minimum speed meeting the lowest healthy-rack flow target; the other eight can run slightly above target.</p></aside></div>
<details><summary>Read all 21 cases and numerical checks</summary><div class="dc-detail dc-table-scroll"><table><caption>Native steady pressure/flow results · R05 excluded from the healthy range even while leaking</caption><thead><tr><th>Case</th><th>Hole [mm]</th><th>Leak [L/min]</th><th>R05 supply / return [L/min]</th><th>Healthy range [L/min]</th><th>Speed [%]</th><th>Electric [kW]</th></tr></thead><tbody><tr><th scope="row">No leak; commissioned baseline</th><td>0</td><td>0.000</td><td>144.700 / 144.700</td><td>144.700–144.700</td><td>94.48</td><td>8.190</td></tr>
<tr><th scope="row">Leak, both valves open</th><td>1</td><td>0.794</td><td>145.413 / 144.618</td><td>144.670–144.671</td><td>94.48</td><td>8.190</td></tr>
<tr><th scope="row">Supply closed; return open</th><td>1</td><td>0.638</td><td>0.000 / -0.638</td><td>153.065–153.484</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Return closed; supply open</th><td>1</td><td>0.817</td><td>0.817 / 0.000</td><td>153.022–153.439</td><td>94.48</td><td>8.089</td></tr>
<tr><th scope="row">Both isolation valves closed</th><td>1</td><td>0.000</td><td>0.000 / 0.000</td><td>153.056–153.473</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Closed command; 1% residual conductance</th><td>1</td><td>0.728</td><td>13.416 / 12.688</td><td>152.308–152.690</td><td>94.48</td><td>8.100</td></tr>
<tr><th scope="row">Both closed; reset pump for nine racks</th><td>1</td><td>0.000</td><td>0.000 / 0.000</td><td>144.700–145.089</td><td>89.33</td><td>6.836</td></tr>
<tr><th scope="row">Leak, both valves open</th><td>3</td><td>7.137</td><td>151.093 / 143.956</td><td>144.429–144.438</td><td>94.48</td><td>8.194</td></tr>
<tr><th scope="row">Supply closed; return open</th><td>3</td><td>5.734</td><td>0.000 / -5.734</td><td>153.145–153.570</td><td>94.48</td><td>8.090</td></tr>
<tr><th scope="row">Return closed; supply open</th><td>3</td><td>7.344</td><td>7.344 / 0.000</td><td>152.755–153.162</td><td>94.48</td><td>8.096</td></tr>
<tr><th scope="row">Both isolation valves closed</th><td>3</td><td>0.000</td><td>0.000 / 0.000</td><td>153.056–153.473</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Closed command; 1% residual conductance</th><td>3</td><td>6.216</td><td>15.803 / 9.587</td><td>152.259–152.641</td><td>94.48</td><td>8.103</td></tr>
<tr><th scope="row">Both closed; reset pump for nine racks</th><td>3</td><td>0.000</td><td>0.000 / 0.000</td><td>144.700–145.089</td><td>89.33</td><td>6.836</td></tr>
<tr><th scope="row">Leak, both valves open</th><td>6</td><td>28.364</td><td>169.983 / 141.619</td><td>143.626–143.662</td><td>94.48</td><td>8.208</td></tr>
<tr><th scope="row">Supply closed; return open</th><td>6</td><td>22.743</td><td>0.000 / -22.743</td><td>153.407–153.854</td><td>94.48</td><td>8.094</td></tr>
<tr><th scope="row">Return closed; supply open</th><td>6</td><td>29.271</td><td>29.271 / 0.000</td><td>151.851–152.228</td><td>94.48</td><td>8.120</td></tr>
<tr><th scope="row">Both isolation valves closed</th><td>6</td><td>0.000</td><td>0.000 / 0.000</td><td>153.056–153.473</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Closed command; 1% residual conductance</th><td>6</td><td>22.626</td><td>18.902 / -3.724</td><td>152.337–152.733</td><td>94.48</td><td>8.110</td></tr>
<tr><th scope="row">Both closed; reset pump for nine racks</th><td>6</td><td>0.000</td><td>0.000 / 0.000</td><td>144.700–145.089</td><td>89.33</td><td>6.836</td></tr>
<tr><th scope="row">Closure snapshot: 50% conductance</th><td>3</td><td>7.115</td><td>148.260 / 141.145</td><td>144.605–144.605</td><td>94.48</td><td>8.193</td></tr>
<tr><th scope="row">Closure snapshot: 10% conductance</th><td>3</td><td>6.791</td><td>100.913 / 94.121</td><td>147.377–147.519</td><td>94.48</td><td>8.165</td></tr></tbody></table><p>Every accepted case reaches the export end time, has finite values, closes mass/pressure equations and agrees with a separate SciPy/Colebrook network. Native model start guesses are offset from that solution and are not fixed constraints. The native model reproduces the Stage 04 reference flow/power. Export time 0–1 s is a steady reporting interval, not leak evolution.</p></div></details>
<noscript><p>Use the complete table above and the downloadable report for every case. Interactive selectors require JavaScript.</p></noscript>
</div>
<h3>Step by step: a protection concept to test</h3>
<ol class="dc-balance-steps"><li><strong>Define the protected zone before choosing valves.</strong> Put an isolation boundary on both the supply and return serving the rack. Keep a drip tray and local leak sensing within that zone; retain accessible vent/drain points for controlled maintenance. A common header failure affects a larger zone. This study changes the R05 branch hydraulics without redesigning the Stage 02 CAD.</li><li><strong>Detect locally and supervise the signal.</strong> Tray/rope sensors detect escaped coolant; rack flow, supply/return imbalance, pressure and makeup trends can provide context. Their placement, coverage, fault detection and response time need selected hardware and tests. Local sensing can find a small leak that global flow-meter error masks.</li><li><strong>Coordinate rack power and coolant isolation.</strong> A leak alarm should invoke the reviewed electrical-and-cooling response for the affected equipment. A rack with its coolant cut off must not continue its assumed 100 kW load. Keep the unaffected racks supplied; a larger/common fault can require CDU or zone isolation. No thermal ride-through or electrical shutdown delay is modeled here.</li><li><strong>Close both boundaries and check the result.</strong> Supply-only closure leaves return backfeed; return-only closure leaves supply feed. A closed-position indication alone cannot establish a tight seal. The 1% residual-conductance fault demonstrates continued flow despite a nominal close command. Check valve feedback together with flow/leak status; escalation logic remains a design requirement.</li><li><strong>Reset pump duty for the surviving network.</strong> With both sides of R05 shut, the healthy racks rise to approximately 153.1–153.5 L/min at the commissioned speed. Reducing speed gives 144.7–145.1 L/min at 6.84 kW. This is a recalculated steady setpoint, not a simulated controller transition.</li><li><strong>Manage trapped liquid and qualify closure dynamics.</strong> Tight isolation stops sustained header feed, but stored coolant can still drain. Trapped sections also need a reviewed thermal-expansion/relief arrangement. Faster closure can reduce exposure while increasing pressure-surge risk. A compressible transient analysis and hardware test must establish pressure peaks and acceptable timing before deployment.</li></ol>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/isolation-comparison.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/isolation-comparison.png" width="1950" height="720" alt="Leak rate versus isolation arrangement for 1, 3 and 6 mm holes, alongside estimated pump power before and after isolation and speed reset"></a><figcaption>One-sided closure leaves a pressurized path. Both tight valves remove sustained header feed. A 1% Kv fault is a deliberately assumed residual conductance, not a rated seat-leakage class or 1% of the leak flow.</figcaption></figure>
<div class="dc-box" id="dc-iso-timing"><p class="dc-calculation-label">Separate exposure screen / assumed timing, not a transient solver</p><h3>How much can escape before both valves seal?</h3><div class="dc-iso-inputs"><label>Detection delay [s]<input id="dc-iso-detect" type="number" min="0" max="60" step="0.1" value="2"></label><label>Logic delay [s]<input id="dc-iso-logic" type="number" min="0" max="10" step="0.1" value="0.2"></label><label>Slowest valve closure [s]<input id="dc-iso-close" type="number" min="0.1" max="60" step="0.1" value="3"></label><label>Drainable inventory [L]<input id="dc-iso-inventory" type="number" min="0" max="200" step="0.5" value="10"></label><label>Each global flow meter ±[% reading]<input id="dc-iso-accuracy" type="number" min="0.01" max="5" step="0.01" value="1"></label></div><p id="dc-iso-exposure" class="dc-iso-result" role="status" aria-live="polite"></p><p id="dc-iso-meters"></p><p class="dc-small">The hole selector sets this screen’s equivalent opening. Q<sub>bound</sub> = C<sub>d</sub>A√[2(P<sub>bound</sub>−P<sub>atm</sub>)/ρ], with C<sub>d</sub>=0.62 and a 100%-speed shutoff pressure envelope of <strong>650.3 kPa absolute</strong> at the leak height. Hold that rate for detection + logic + slowest closure, then add a full-drain inventory ceiling. It assumes both valves actually seal and the source maintains pressure. It does not apply to a stuck/leaking valve’s continued feed; no finite containment volume solves an indefinitely supplied leak.</p><p class="dc-small">The inherited branch pipes hold approximately <strong>5.97 L</strong>; equipment/manifold inventory is unknown. The default 10 L total drainable volume is an assumption, not a measured pan requirement. Concurrent closure is assumed; a sequential control scheme needs its actual total time. Surge can exceed this steady pressure envelope. Air ingress, drainage paths, spray capture, detection transport and real valve Kv-versus-time are not resolved.</p></div>
<h3>Failure cases and what remains to qualify</h3>
<div class="dc-table-scroll"><table><thead><tr><th>Fault / condition</th><th>Evidence in this stage</th><th>Required next check</th></tr></thead><tbody><tr><th>One isolation valve stuck open</th><td>Native supply-only / return-only cases retain feed.</td><td>Actuator/position diagnostics and reviewed escalation to wider isolation.</td></tr><tr><th>Closed command but a passing seat</th><td>Native 1% residual Kv cases; at 3 mm, leak remains about 6.22 L/min.</td><td>Rated shutoff, actual pressure differential, leakage class and functional proof.</td></tr><tr><th>Leak outside the two valves</th><td>Not represented by this internal R05 fault.</td><td>Map every hose/header connection into an isolation zone; evaluate zone/CDU shutdown.</td></tr><tr><th>Missed leak / broken sensor circuit</th><td>Detection-delay sensitivity only; no failure probabilities.</td><td>Coverage, self-monitoring, alarm persistence and sensor fault testing.</td></tr><tr><th>False alarm / loss of control power</th><td>No electrical or actuator model.</td><td>Choose and test fail state, backup power and cooling continuity with the equipment supplier.</td></tr><tr><th>Fast closure / pump transition</th><td>Only separate steady endpoints are solved.</td><td>Compressible pressure-wave model, pipe elasticity, valve travel law, pump inertia and test.</td></tr><tr><th>Trapped coolant after closure</th><td>Separate assumed drainable-inventory ceiling.</td><td>Measured volume, contained drainage, thermal expansion/relief and restart procedure.</td></tr></tbody></table></div>
<h3>Public engineering references</h3><ul class="dc-source-list"><li><a href="https://www.opencompute.org/documents/ocp-modular-tcs-rev-1-final-2025-pdf">OCP Modular Technology Cooling Systems · 25 August 2025 ↗</a><span>Section 3.8 / printed p20: header and rack isolation. Appendix A / p36: drip trays and detection. Appendix E / pp45–47: isolation zones and maintainability. Appendix G / p60: dual isolation with vent/drain. Architecture reference, not proof of this assumed design.</span></li><li><a href="https://docs.nvidia.com/infra-controller/documentation/operations-day-2/leak-detection-handling">NVIDIA Infra Controller · leak detection and handling ↗</a><span>Public example of local/BMS leak sensing and coordination of rack power and coolant isolation. No NVIDIA controller is installed or simulated here.</span></li><li><a href="https://prod.xylem.com/siteassets/brand/flygt/resources/brochure/hydraulic-surge-analysis_final_uk_191121.pdf">Xylem · Hydraulic Surge Analysis ↗</a><span>Valve/pump operations can create pressure waves; steady calculations do not establish surge peaks.</span></li></ul>
<h3>Download this stage</h3><div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/Report.html">Standalone interactive engineering report ↗</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-06-isolation-r1/Stage-06-Isolation-R1.zip" download>Complete Stage 06 sources, native CSVs and logs · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/model/DataCenterIsolation.mo" download>OpenModelica pressure-flow model · MO ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/case-comparison.csv" download>All 21 cases · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/rack-comparison.csv" download>Each rack’s signed flows · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/timing-screen.csv" download>18 assumed delay/closure screens · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/comparison.json" download>Results and qualification notes · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/verification/audit.json" download>Numerical audit ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/manifest.json" download>Artifact hashes / manifest ↓</a><a href="#design">Existing Stage 02 CAD and piping downloads →</a></div><p class="dc-small">The native accepted model is a reduced isothermal pressure-flow network, rebuilt after the full fluid-library closed-valve initialization failed. Original attempts remain on Intel; portable diagnostic logs are retained in the bundle with their status. There is no temperature/enthalpy solution, new CAD hardware design or physical validation in this stage.</p>
</section>


<section class="dc-section" id="engineering"><p class="eyebrow">Engineering method / Turn estimates into a design</p><h2>Choose the route and components together.</h2><div class="dc-two"><article class="dc-box"><h3>Pipe size, length and bends</h3><p>Compare 125/40 mm header/branch clear IDs against 150/50 mm. Actual DN/NPS size depends on wall thickness, ports and fittings. The Stage 01 calculator retains its original 40/20 m placeholders; Stages 03–06 use the measured Stage 02 CAD routes.</p><p>Use accessible service zones, compatible materials, standard long-radius elbows where practical, pipe supports, drains, high-point vents and hose bend-radius control. Compare direct return and reverse return; neither layout removes the need to balance rack flows.</p></article><article class="dc-box"><h3>Elevation and pump suction</h3><p>In a filled closed loop, upward and downward hydrostatic heads cancel around the circuit for equal density. Five metres of elevation does not automatically add five metres of circulating pump head.</p><p>It still changes local pressure by approximately 49 kPa. Check highest-point pressure, lowest-point rating, fill/expansion pressure, air removal, and available NPSH using absolute suction pressure and coolant vapor pressure. Open-reservoir transfer adds net static head.</p></article></div>
<div class="dc-table-scroll"><table><caption>Component selection requirements before choosing a supplier/model</caption><thead><tr><th>Assembly</th><th>What must be specified</th></tr></thead><tbody><tr><th scope="row">CDU and heat exchanger</th><td>Thermal duty at actual inlet temperatures and approach, UA/map, primary and secondary pressure losses, available external differential pressure, redundancy and service access.</td></tr><tr><th scope="row">Variable-speed pump bank</th><td>Head/flow curves across speed, wire-to-water efficiency, NPSHR, minimum stable flow, shutoff head, compatible materials, check/isolation valves and standby response.</td></tr><tr><th scope="row">Rack manifolds, hoses and QDs</th><td>Per-server topology and flow, measured pressure-loss curves, working pressure, dry-break performance, seal/coolant compatibility, service connection and bend radius.</td></tr><tr><th scope="row">Valves and filtration</th><td>Kv/Cv versus opening, required control authority, clean/dirty filter curves, isolation and a service arrangement that preserves cooling and suction pressure.</td></tr><tr><th scope="row">Expansion, fill and protection</th><td>System liquid inventory, thermal expansion, precharge/operating range, relief protection, fill/flush/drain points, air separation and leak containment.</td></tr><tr><th scope="row">Instrumentation and controls</th><td>Rack flow, supply/return temperature, dew point, suction/discharge pressure, critical-branch differential pressure, filter differential pressure, fill level and leak signals.</td></tr></tbody></table></div>
<p>Pressure loss alone cannot select the exchanger. For an illustrative 25/35 °C facility stream and 35/45 °C technology stream, a 1 MW counterflow duty implies approximately 100 kW/K UA before fouling and pump heat. A dry cooler cannot deliver 25 °C water in 35 °C outdoor air; site climate may require warmer coolant or mechanical cooling.</p><p>Coolant chemistry, wetted metals, seals and water-quality limits must follow the selected equipment. The water-property assumption is not a chemistry specification. Check the outdoor facility loop separately for freeze protection.</p></section>

<section class="dc-section" id="cfd"><p class="eyebrow">Modeling fidelity / Spend CFD effort where it changes a decision</p><h2>Solve the network in 1D. Resolve uncertain geometry in 3D.</h2><div class="dc-table-scroll"><table><caption>Initial modeling method and escalation criteria</caption><thead><tr><th>Component</th><th>Initial method</th><th>CFD becomes useful when…</th></tr></thead><tbody><tr><th scope="row">Straight pipe / standard elbow</th><td>Darcy–Weisbach and tested fitting K</td><td>Cross-section is unusual or closely spaced bends create interacting separation.</td></tr><tr><th scope="row">Tees and distribution manifold</th><td>Run/branch correlations dependent on flow split</td><td>Custom passages, inlet location or branch starvation are uncertain. First planned CFD target.</td></tr><tr><th scope="row">Valves and quick disconnects</th><td>Supplier flow curves and valve position</td><td>Passage is custom, no adequate curve exists, or local cavitation/loading matters.</td></tr><tr><th scope="row">Heat exchanger</th><td>Supplier hydraulic and thermal maps</td><td>Designing its channels/distributor rather than selecting a commercial unit.</td></tr><tr><th scope="row">Cold plate</th><td>OEM hydraulic and thermal maps</td><td>Designing channels, conjugate heat transfer, chip hot spots or flow uniformity.</td></tr><tr><th scope="row">Air side and heat rejection</th><td>Energy balance and fan/coil maps</td><td>Rack recirculation, containment leakage or outdoor hot-air reingestion controls performance.</td></tr></tbody></table></div>
<p>The likely high-loss candidates are narrow connectors, cold-plate channels, small hoses, throttled valves, dirty filters and exchanger passages. Their ranking requires actual curves and the solved critical circuit. A manifold may be thermally important because it distributes flow poorly even when its overall pressure drop is modest.</p><p>Component CFD will export Δp(flow, split, temperature) and thermal maps back into OpenModelica. Qualification checks include mass and energy balance, total-pressure loss, branch distribution, mesh/near-wall sensitivity and comparison with supplier or test data. Header and microchannel flow regimes must be assessed separately.</p></section>

<section class="dc-section" id="roadmap"><p class="eyebrow">Project development record</p><h2>From a design basis to a tested system.</h2><ol class="dc-roadmap"><li><span class="dc-badge">Available</span><div><h3>Stage 01 · Public references and hydraulic design basis</h3><p>Conceptual architecture, flow/diameter comparison, provisional pressure budget, source-backed engineering plan and downloadable calculations. This is the original algebraic presizing stage; its 40/20 m length placeholders are retained for reproducibility. The design stage below provides measured routing lengths.</p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 02 · Tagged piping and native FreeCAD layout</h3><p>Two QElectroTech folios, component explanations, three CAD views, 285 valid native solids, STEP import verification and a measured route schedule. <a href="#design">Inspect the design and downloads →</a></p></div></li><li><span class="dc-badge">Initial solve</span><div><h3>Stage 03 · First OpenModelica hydraulic network</h3><p>Steady rack flows, pressures and pump operating point with numerical conservation, elevation and independent Colebrook checks. Assumed device curves; no physical validation. <a href="#hydraulics">Inspect the first hydraulic results →</a></p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 04 · Pump speed and rack balancing</h3><p>Five native steady cases: baseline, speed only, full-speed throttling, reduced-speed balancing and increased resistance at one rack. Compare flow, power and valve coefficients, with a separate literature-backed methods review. <a href="#balancing">Explore the comparison →</a> Thermal-load scenarios, control dynamics and standby response remain planned.</p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 05 · Manual valves versus pressure-independent valves</h3><p>Twenty-four native steady cases compare mild/severe rack resistance and filter loading, fixed commissioned speeds and speed reset capped at 100%. A generic PICV envelope includes minimum-pressure starvation. <a href="#valve-comparison">Compare rack flows, valve regimes and pump power →</a> Real valve curves, accuracy and control dynamics remain unvalidated.</p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 06 · Leak isolation and service recovery</h3><p>Twenty-one reduced OpenModelica pressure-flow cases compare two-sided isolation, one-sided backfeed, residual conductance and pump reset for nine healthy racks. Separate assumed timing/inventory and flow-meter screens. <a href="#leak-isolation">Explore leak protection →</a> Closure dynamics, surge, thermal ride-through and hardware validation remain unqualified.</p></div></li><li><span class="dc-badge planned">Planned</span><div><h3>Stage 07 · Distribution-manifold CFD</h3><p>FreeCAD geometry and OpenFOAM pressure/flow-distribution calculations on Intel. Compare inlet locations and branch geometry, then replace uncertain 1D losses with reviewed component maps.</p></div></li><li><span class="dc-badge planned">Planned</span><div><h3>Stage 08 · Coupled thermal and targeted CFD studies</h3><p>Resolve cold plates or air-side recirculation where needed; assess coolant temperature, residual air cooling and facility heat rejection. Propagate component changes into full-system pump and temperature predictions.</p></div></li><li><span class="dc-badge planned">Planned</span><div><h3>Stage 09 · Validation and design review</h3><p>Supplier curves and physical-loop measurements with instrument uncertainty, conservation checks and holdout cases. Water-hammer assessment requires suitable transient fidelity; a simple incompressible network does not establish peak surge pressure.</p></div></li></ol></section>

<section class="dc-section" id="sources"><p class="eyebrow">Public reference register</p><h2>Inspect the original evidence.</h2><ul class="dc-source-list"><li><a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers">AWS liquid-cooling article and original assembly photographs ↗</a><span>Direct-to-chip approach, recirculating loop and custom distribution.</span></li><li><a href="https://aws.amazon.com/sustainability/data-centers/">AWS sustainable infrastructure and IRHX overview ↗</a><span>Architecture-level claims; no as-built hydraulic data package.</span></li><li><a href="https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit">Google Project Deschutes technical overview ↗</a><span>April 2025: facility/IT isolation and redundant CDU components.</span></li><li><a href="https://www.opencompute.org/marketplace/facilities-physical-infrastructure/ocp-deschutes-5-in-row-cdu/">OCP Deschutes platform and contribution links ↗</a><span>Open hardware reference. Detailed specification PDF not fully reviewed in this stage.</span></li><li><a href="https://cloud.google.com/blog/topics/systems/brazos-liquid-cooling-system-for-air-cooled-data-centers">Google Brazos modular liquid-to-air alternative ↗</a><span>June 2026: nominal 60 kW rack configuration, heat rejected to hot aisle.</span></li><li><a href="https://patents.google.com/patent/US10201116B1/en">Amazon patent US10201116B1 ↗</a><span>Older rack air-to-fluid concept; not evidence of current IRHX deployment.</span></li><li><a href="https://www.vertiv.com/4a865d/globalassets/products/thermal-management/high-density-solutions/liebert-xdu-coolant-distribution-units/70619-xdu1350-operation-and-maintenance-manual-rev-b_07-22-final-locked.pdf">Public Vertiv XDU1350 operation manual ↗</a><span>Assembly drawings on PDF pages 17–20 and P&amp;ID on page 73. Architectural reference; product-family page marks it discontinued.</span></li><li><a href="https://www.amazon.jobs/en/jobs/10437257/sr-mechanical-engineer-cfd-global-engineering-strategy">AWS public description of infrastructure CFD work ↗</a><span>Site/building CFD, mechanical-system selection and water-use analysis.</span></li><li><a href="https://simulationresearch.lbl.gov/modelica/releases/v12.1.0/help/Buildings_Applications_DataCenters.html">LBNL Modelica Buildings DataCenters package ↗</a><span>Facility-plant/control reference. Its documented examples use air-cooled computers; it is not a ready-made direct-to-chip rack model.</span></li><li><a href="https://www.opencompute.org/projects/cooling-environments/cold-plate/">OCP cold-plate and connector guidance ↗</a><span>Interface, coolant and component requirements to review before hardware selection.</span></li><li><a href="https://www.grundfos.com/solutions/learn/ecademy/all-courses/the-basic-pump-curve-course/how-to-read-a-pump-curve-">Grundfos pump-curve and NPSH guidance ↗</a><span>Duty-point, efficiency and inlet-condition checks.</span></li></ul></section>

<section class="dc-section" id="downloads"><p class="eyebrow">Reproducible work</p><h2>Download the design basis and calculations.</h2><p>These files contain our independent assumptions and presizing—not manufacturer CAD, confidential project data or solved data-center simulation fields.</p><div class="dc-downloads"><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-01/stage-01-source.zip" download>Complete Stage 01 package · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-01/Engineering-Design-Brief.md" download>Detailed engineering design brief · Markdown ↓</a><a href="/assets/studies/data-center-cooling/stage-01/concept_sizing.py" download>Reproducible sizing calculator · Python ↓</a><a href="/assets/studies/data-center-cooling/stage-01/pipe-candidates.csv" download>Baseline pipe comparison · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-01/concept-sizing.json" download>Baseline assumptions and calculations · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-01/proposed-module-layout.svg" download>Independent loop schematic · SVG ↓</a><a href="/assets/studies/data-center-cooling/stage-01/manifest.json" download>Public artifact manifest and SHA-256 hashes ↓</a></div><p class="dc-small">The package contains our calculation and diagram scripts, browser calculator source, baseline data and design brief. Third-party photos/manuals remain linked at their publishers. Native design CAD is available in Stage 02 above. The initial Modelica package and native results are available in Stage 03; Stage 04 adds the balancing model, case data, source and logs; Stage 05 adds the manual/PICV comparison and all native scenario outputs; Stage 06 adds leak isolation, signed-flow cases and the separate exposure screen. Component CFD remains planned.</p><a class="text-link" href="/AISolutions/simulations.html">Return to Analysis &amp; modeling →</a></section>
</div>
</main><footer><div class="footer-inner"><div><strong>Khani Solutions</strong><p>CFD · Thermal fluids · Biomedical engineering</p><small>© 2026 Mohammadreza Khani</small></div><div class="footer-links"><a class="text-link linkedin-link" href="https://www.linkedin.com/in/mohammadreza-khani-phd/" target="_blank" rel="noopener noreferrer"><svg class="linkedin-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 16 16" width="20" height="20" aria-hidden="true" focusable="false"><path fill="currentColor" d="M0 1.146C0 .513.526 0 1.175 0h13.65C15.474 0 16 .513 16 1.146v13.708c0 .633-.526 1.146-1.175 1.146H1.175C.526 16 0 15.487 0 14.854V1.146zm4.943 12.248V6.169H2.542v7.225h2.401zM3.743 5.182c.837 0 1.358-.554 1.358-1.248-.015-.709-.521-1.248-1.342-1.248-.822 0-1.359.539-1.359 1.248 0 .694.521 1.248 1.327 1.248h.016zm4.908 8.212V9.359c0-.216.016-.432.08-.586.173-.431.568-.878 1.232-.878.869 0 1.216.662 1.216 1.633v3.866h2.401V9.25c0-2.22-1.184-3.252-2.763-3.252-1.274 0-1.845.7-2.166 1.193V6.169H6.25c.03.678 0 7.225 0 7.225h2.401z"/></svg>Connect &amp; follow on LinkedIn <span aria-hidden="true">↗</span></a><a class="icon-action text-link" href="https://scholar.google.com/citations?user=ipaKdZ4AAAAJ&amp;hl=en" target="_blank" rel="noopener noreferrer"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><path d="m2 9 10-5 10 5-10 5zM6 11v6c4 3 8 3 12 0v-6M22 9v8"/></svg><span class="action-label">Google Scholar <span aria-hidden="true">↗</span></span></a><a href="mailto:mkhani.phd@gmail.com" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><rect x="3" y="5" width="18" height="14" rx="2"/><path d="m3 6 9 7 9-7"/></svg><span class="action-label">Email me ↗</span></a><a href="#main" class="icon-action"><svg class="action-icon" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true" focusable="false"><path d="M12 21V3m-7 7 7-7 7 7"/></svg><span class="action-label">Back to top ↑</span></a></div></div></footer></body></html>