<!doctype html><html lang="en"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Data-center piping and layout R1 | Khani Solutions</title><style>*{box-sizing:border-box}body{margin:0;color:#17394d;background:#eef4f6;font:16px/1.55 system-ui}header,main{max-width:1600px;margin:auto;padding:24px}header{padding-bottom:8px}h1{font-size:36px;line-height:1.15;margin:8px 0}h2{font-size:23px;line-height:1.25}p{max-width:1050px}.eyebrow{font-size:12px;font-weight:750;letter-spacing:.13em;color:#38778a}.status{padding:12px 16px;background:#fff6df;border-left:4px solid #be8e34}.tabs,.viewbuttons,.downloads{display:flex;gap:10px;flex-wrap:wrap;margin:18px 0}button,.downloads a{font:inherit;padding:9px 15px;border:1px solid #c7d9e1;border-radius:7px;background:white;color:#17394d;cursor:pointer;text-decoration:none}button[aria-selected=true],button[aria-pressed=true]{background:#17394d;color:white}button:focus-visible,a:focus-visible,.hit:focus{outline:3px solid #be8e34}.workspace{display:grid;grid-template-columns:minmax(0,3fr) minmax(280px,1fr);gap:20px}.drawing,aside,.panel{background:white;border:1px solid #dce6eb;border-radius:10px;padding:18px}.drawing{padding:0;overflow:auto}.drawing svg,.drawing img{display:block;width:100%;height:auto}.hit{fill:transparent;stroke:transparent;stroke-width:3;cursor:pointer}.hit:hover,.hit.active{fill:#e7b96320;stroke:#c28c2c}.component-list{display:flex;flex-wrap:wrap;gap:6px}.component-list button{font-size:12px;padding:5px 8px}.hint{color:#5f7786;font-size:13px}.legend{display:flex;gap:20px;flex-wrap:wrap}.legend b{padding-left:14px;border-left:8px solid #167bac}.legend b.hot{border-color:#cb552d}.legend b.green{border-color:#307d67}[hidden]{display:none!important}table{border-collapse:collapse;width:100%;font-size:14px}td,th{text-align:left;padding:10px;border-bottom:1px solid #dce6eb}.panel{margin-top:20px}code{font-size:13px}footer{margin:28px 0;color:#5f7786;font-size:13px}@media(max-width:950px){.workspace{grid-template-columns:1fr}h1{font-size:29px}.drawing{min-height:0}header,main{padding:16px}.component-list button{font-size:14px}}</style><body>
<header><p class="eyebrow">KHANI SOLUTIONS / DATA-CENTER HYDRAULICS / DESIGN REVIEW R1</p><h1>Follow the water. Inspect the layout.</h1><p>A tagged QElectroTech piping diagram and native FreeCAD layout built on Intel. Ten 100 kW liquid-cooled racks, a separate facility circuit, and a three-pump CDU concept.</p><p class="status">Design stage only. No project-specific hydraulic or thermal solve yet. Geometry, pressure losses and equipment envelopes are provisional. Review this arrangement before we build the OpenModelica network.</p></header>
<main><nav class="tabs" role="tablist" aria-label="Design views"><button role="tab" id="tab-system" aria-controls="system" aria-selected="true" data-tab="system">1. System piping</button><button role="tab" id="tab-branches" aria-controls="branches" aria-selected="false" data-tab="branches">2. Rack branches</button><button role="tab" id="tab-layout" aria-controls="layout" aria-selected="false" data-tab="layout">3. FreeCAD layout</button></nav>
<section id="system" role="tabpanel" aria-labelledby="tab-system"><div class="workspace"><div class="drawing"><svg xmlns="http://www.w3.org/2000/svg" width="1440" height="960" viewBox="0 0 1440 960"><rect width="1440" height="960" fill="white"/><text x="38" y="31" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#667a86">KHANI SOLUTIONS  /  DATA-CENTER HYDRAULICS</text><text x="38" y="61" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="27" font-weight="700" fill="#17394d">01  /  The complete cooling loop</text><text x="38" y="106" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="400" fill="#667a86">Ten parallel racks x 100 kW liquid load | 35 / 45 C rack coolant | facility boundary 25 / 35 C, illustrative</text><polyline points="38,139 1402,139" fill="none" stroke="#17394d" stroke-width="1"/><text x="38" y="919" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">DC-HYD-01  |  R1  |  23 OCT 2026  |  Concept for review; not construction documentation</text><rect x="169" y="350" width="136" height="210" fill="#f1f6f8" stroke="#17394d" stroke-width="1.6"/><text x="189" y="365" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="21" font-weight="700" fill="#17394d">HX-101</text><polyline points="214,410 214,530" fill="none" stroke="#307d67" stroke-width="4"/><polyline points="262,410 262,530" fill="none" stroke="#167bac" stroke-width="4"/><polyline points="225,426 249,414" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,450 249,438" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,474 249,462" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,498 249,486" fill="none" stroke="#667a86" stroke-width="1"/><polygon points="214,487 209,471 219,471" fill="#307d67" stroke="#307d67" stroke-width="1"/><polygon points="262,469 267,485 257,485" fill="#167bac" stroke="#167bac" stroke-width="1"/><text x="183" y="574" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">Plate heat exchanger</text><text x="192" y="595" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">1 MW target</text><polyline points="40,420 169,420" fill="none" stroke="#307d67" stroke-width="3"/><polygon points="134,420 118,425 118,415" fill="#307d67" stroke="#307d67" stroke-width="1"/><polyline points="169,510 40,510" fill="none" stroke="#307d67" stroke-width="3"/><polygon points="89,510 105,505 105,515" fill="#307d67" stroke="#307d67" stroke-width="1"/><text x="40" y="375" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#307d67">FWS supply</text><text x="40" y="395" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#307d67">25 C</text><text x="40" y="532" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#307d67">FWS return</text><text x="40" y="552" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#307d67">~35 C</text><text x="40" y="637" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Facility plant is a boundary.</text><text x="40" y="659" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Site heat rejection is selected later.</text><text x="172" y="318" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#17394d">Two fluids do not mix</text><polyline points="305,420 390,420" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="390,290 390,550" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="720,290 720,550" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="390,310 720,310" fill="none" stroke="#167bac" stroke-width="2.5"/><polygon points="434,303 456,317 456,303 434,317" fill="white" stroke="#167bac" stroke-width="1.5"/><circle cx="520" cy="310" r="25" fill="white" stroke="#167bac" stroke-width="1.8"/><polygon points="508,294 508,326 540,310" fill="white" stroke="#167bac" stroke-width="1.5"/><polygon points="602,300 622,310 602,320" fill="white" stroke="#167bac" stroke-width="1.5"/><polyline points="625,298 625,322" fill="none" stroke="#167bac" stroke-width="1.5"/><polygon points="663,303 685,317 685,303 663,317" fill="white" stroke="#167bac" stroke-width="1.5"/><text x="483" y="254" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#167bac">P-101A</text><text x="478" y="342" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#167bac">Duty</text><polyline points="390,420 720,420" fill="none" stroke="#167bac" stroke-width="2.5"/><polygon points="434,413 456,427 456,413 434,427" fill="white" stroke="#167bac" stroke-width="1.5"/><circle cx="520" cy="420" r="25" fill="white" stroke="#167bac" stroke-width="1.8"/><polygon points="508,404 508,436 540,420" fill="white" stroke="#167bac" stroke-width="1.5"/><polygon points="602,410 622,420 602,430" fill="white" stroke="#167bac" stroke-width="1.5"/><polyline points="625,408 625,432" fill="none" stroke="#167bac" stroke-width="1.5"/><polygon points="663,413 685,427 685,413 663,427" fill="white" stroke="#167bac" stroke-width="1.5"/><text x="483" y="364" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#167bac">P-101B</text><text x="478" y="452" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#167bac">Duty</text><polyline points="390,530 720,530" fill="none" stroke="#667a86" stroke-width="2.5" stroke-dasharray="6 5"/><polygon points="434,523 456,537 456,523 434,537" fill="white" stroke="#667a86" stroke-width="1.5"/><circle cx="520" cy="530" r="25" fill="white" stroke="#667a86" stroke-width="1.8"/><polygon points="508,514 508,546 540,530" fill="white" stroke="#667a86" stroke-width="1.5"/><polygon points="602,520 622,530 602,540" fill="white" stroke="#667a86" stroke-width="1.5"/><polyline points="625,518 625,542" fill="none" stroke="#667a86" stroke-width="1.5"/><polygon points="663,523 685,537 685,523 663,537" fill="white" stroke="#667a86" stroke-width="1.5"/><text x="483" y="474" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#667a86">P-101C</text><text x="478" y="562" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Standby</text><text x="407" y="606" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#17394d">Three 50% pumps: two running + one standby</text><text x="408" y="631" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Stage 01 / duty: 43.4 m3/h at ~27.5 m head</text><text x="408" y="653" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Curves, motor sizing and standby logic: next stage</text><text x="410" y="699" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Each branch: isolation -&gt; pump -&gt; check -&gt; isolation</text><polyline points="390,290 390,224 337,224" fill="none" stroke="#167bac" stroke-width="2"/><rect x="280" y="181" width="57" height="86" fill="#f1f8f4" stroke="#307d67" stroke-width="1.6"/><polyline points="282,224 335,224" fill="none" stroke="#307d67" stroke-width="1" stroke-dasharray="6 5"/><text x="265" y="151" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#307d67">EV-101 / fill</text><text x="280" y="275" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="400" fill="#667a86">Size / precharge TBD</text><polyline points="352,420 352,368" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="352" cy="348" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="337" y="341" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PT-S</text><polyline points="720,310 1180,310 1180,420" fill="none" stroke="#167bac" stroke-width="3"/><polygon points="777,310 761,315 761,305" fill="#167bac" stroke="#167bac" stroke-width="1"/><rect x="807" y="279" width="95" height="62" fill="#f1f6f8" stroke="#17394d" stroke-width="1.6"/><polyline points="821,329 889,292" fill="none" stroke="#667a86" stroke-width="2"/><text x="815" y="285" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="700" fill="#17394d">F-101 A/B</text><text x="787" y="351" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="400" fill="#17394d">Duplex filter</text><text x="786" y="373" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">No open bypass</text><polyline points="785,310 785,237 930,237 930,310" fill="none" stroke="#667a86" stroke-width="1" stroke-dasharray="6 5"/><circle cx="855" cy="237" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="840" y="230" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PDT</text><polyline points="748,310 748,250" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="748" cy="230" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="733" y="223" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PT-D</text><circle cx="1100" cy="310" r="19" fill="white" stroke="#167bac" stroke-width="1.8"/><text x="1085" y="303" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#167bac">FT</text><polyline points="1020,310 1020,263" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="1020" cy="245" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1005" y="238" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">TT-S</text><polygon points="1149,310 1133,315 1133,305" fill="#167bac" stroke="#167bac" stroke-width="1"/><text x="1036" y="351" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#167bac">H-101 supply</text><text x="1043" y="375" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#167bac">125 mm clear ID</text><polyline points="970,310 970,180 1275,180" fill="none" stroke="#667a86" stroke-width="1.8"/><polygon points="1039,173 1061,187 1061,173 1039,187" fill="white" stroke="#667a86" stroke-width="1.5"/><text x="1012" y="151" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#667a86">PSV-101</text><polygon points="1259,180 1243,185 1243,175" fill="#667a86" stroke="#667a86" stroke-width="1"/><text x="1118" y="202" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Safe collection / setting TBD</text><rect x="1098" y="420" width="164" height="159" fill="#eff5f8" stroke="#17394d" stroke-width="1.6"/><text x="1116" y="440" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#17394d">R-01 ... R-10</text><text x="1115" y="476" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">Ten parallel racks</text><text x="1124" y="501" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">100 kW / rack</text><text x="1113" y="530" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#167bac">144.7 L/min / rack</text><polygon points="1180,409 1175,393 1185,393" fill="#167bac" stroke="#167bac" stroke-width="1"/><polyline points="1180,579 1180,725 305,725 305,510" fill="none" stroke="#cb552d" stroke-width="3"/><polygon points="1180,645 1175,629 1185,629" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><polygon points="963,725 979,720 979,730" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><polygon points="305,621 310,637 300,637" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><text x="815" y="744" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#cb552d">H-102 return | 125 mm clear ID | nominal 45 C</text><polyline points="1070,725 1070,675" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="1070" cy="656" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1055" y="649" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">TT-R</text><polyline points="1180,397 1324,397 1324,585 1180,585" fill="none" stroke="#667a86" stroke-width="1" stroke-dasharray="6 5"/><circle cx="1324" cy="487" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1309" y="480" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PDT</text><text x="1290" y="531" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Critical</text><text x="1290" y="550" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">rack DP</text><text x="1101" y="594" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">See Sheet 02 for branches</text><polyline points="775,725 775,777" fill="none" stroke="#667a86" stroke-width="1.5"/><polygon points="782,744 768,766 782,766 768,744" fill="white" stroke="#667a86" stroke-width="1.5"/><polygon points="775,786 770,770 780,770" fill="#667a86" stroke="#667a86" stroke-width="1"/><text x="805" y="767" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">DV-101 low-point drain</text><rect x="38" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="52" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">1  /  Set the duty</text><text x="52" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">1 MW into liquid, plus pump heat.</text><text x="52" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Residual room-air load is separate.</text><rect x="496" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="510" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">2  /  Move and distribute</text><text x="510" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Pump speed will regulate rack DP.</text><text x="510" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Branch balancing remains necessary.</text><rect x="953" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="967" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">3  /  Protect and maintain</text><text x="967" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Provide vents, drains and leak detection.</text><text x="967" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Pressure ratings / relief remain TBD.</text><rect class="hit" data-component="0" role="button" tabindex="0" aria-label="1. Facility-water boundary" x="32" y="365" width="132" height="205" /><rect class="hit" data-component="1" role="button" tabindex="0" aria-label="2. CDU heat exchanger" x="165" y="315" width="145" height="295" /><rect class="hit" data-component="2" role="button" tabindex="0" aria-label="3. Expansion, pressure reference and fill" x="263" y="150" width="133" height="143" /><rect class="hit" data-component="3" role="button" tabindex="0" aria-label="4. Variable-speed pump bank" x="383" y="247" width="344" height="346" /><rect class="hit" data-component="4" role="button" tabindex="0" aria-label="5. Pump isolation and check valves" x="428" y="288" width="269" height="268" /><rect class="hit" data-component="5" role="button" tabindex="0" aria-label="6. Duplex filtration" x="780" y="214" width="157" height="173" /><rect class="hit" data-component="6" role="button" tabindex="0" aria-label="7. Supply header" x="1010" y="270" width="230" height="134" /><rect class="hit" data-component="7" role="button" tabindex="0" aria-label="8. Ten parallel rack branches" x="1092" y="416" width="177" height="186" /><rect class="hit" data-component="8" role="button" tabindex="0" aria-label="9. Return header" x="794" y="711" width="421" height="62" /><rect class="hit" data-component="9" role="button" tabindex="0" aria-label="10. Measurements and future control" x="1274" y="380" width="107" height="194" /><rect class="hit" data-component="10" role="button" tabindex="0" aria-label="11. Vent, drain, relief and leak detection" x="966" y="146" width="347" height="82" /></svg></div><aside><p class="eyebrow">STEP BY STEP</p><div class="component-list"><button data-select="0" aria-pressed="true">FWS</button><button data-select="1" aria-pressed="false">HX-101</button><button data-select="2" aria-pressed="false">EV-101</button><button data-select="3" aria-pressed="false">P-101</button><button data-select="4" aria-pressed="false">Pump valves</button><button data-select="5" aria-pressed="false">F-101</button><button data-select="6" aria-pressed="false">H-101</button><button data-select="7" aria-pressed="false">Racks</button><button data-select="8" aria-pressed="false">H-102</button><button data-select="9" aria-pressed="false">Sensors</button><button data-select="10" aria-pressed="false">Protection</button></div><div id="explanation" aria-live="polite"></div><p class="hint">Select a component in the drawing or use the buttons above. Blue arrows show supply, orange shows return. Arrow lengths do not encode flow magnitude.</p></aside></div></section>
<section id="branches" role="tabpanel" aria-labelledby="tab-branches" hidden><div class="drawing"><img src="diagram/02-rack-branches.svg" alt="Ten parallel rack branches with supply isolation, flow indication, rack heat load, balancing and return isolation"></div><p>Follow any branch downward: supply header → isolation valve → flow measurement → rack cold plates → balancing valve → return isolation → return header. Valves and QDs require vendor curves and service details.</p></section>
<section id="layout" role="tabpanel" aria-labelledby="tab-layout" hidden><div class="viewbuttons" role="group" aria-label="FreeCAD camera"><button data-camera="isometric" aria-pressed="true">Isometric</button><button data-camera="top" aria-pressed="false">Top / floor plan</button><button data-camera="elevation" aria-pressed="false">Front elevation</button></div><div class="drawing"><img id="cad-image" src="review/layout-isometric.png" alt="Native FreeCAD isometric view of the ten-rack cooling layout"></div><p class="legend"><b>35 C supply</b><b class="hot">45 C return</b><b class="green">Facility / expansion connections</b></p><p>20 × 8 m planning envelope. Racks are 0.8 × 1.2 × 2.2 m at 1.2 m pitch. Header centerlines are 2.70 m above the floor over the rear service aisle. The CDU skeleton shows the exchanger, pump bank, filter envelope and expansion vessel. Service zones and supports are conceptual; they do not establish code compliance or structural sizing.</p></section>
<section class="panel"><h2>What changes from Stage 01?</h2><table><thead><tr><th>Item</th><th>Stage 01 presizing</th><th>This routing concept</th></tr></thead><tbody><tr><td>Main supply + return headers</td><td>40 m placeholder</td><td>24.40 m straight external headers, plus CDU links and internal pipework itemized in the schedule</td></tr><tr><td>One rack branch pair</td><td>20 m placeholder</td><td>4.747 m routed branch centerline, excluding rack internals / connections represented by equipment resistance</td></tr><tr><td>Header / branch clear ID</td><td>125 / 40 mm</td><td>Retained as starting diameters; not final selected pipe sizes</td></tr><tr><td>Pump head</td><td>Approximately 27.5 m</td><td>Not recalculated yet; network solve must use these routes and updated component curves</td></tr></tbody></table><p class="hint">The 2.70 m elevation changes local static pressure. In a filled, closed equal-density loop it does not add 2.70 m of net circulation head. Check fill pressure, component ratings and NPSH separately.</p></section>
<section class="panel"><h2>Open the actual working files</h2><div class="downloads"><a href="diagram/DataCenter_Piping_R1.qet" download>QElectroTech project</a><a href="cad/DataCenter_Layout_R1.FCStd" download>Native FreeCAD model</a><a href="cad/DataCenter_Layout_R1.step" download>STEP assembly</a><a href="cad/pipe-route-schedule.csv" download>Pipe route schedule</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-02-design-r1/Stage-02-Design-R1.zip" download>Complete design package</a><a href="diagram/01-system-piping.svg">Full-size system diagram</a><a href="verification/native-reopen-verification.json">CAD verification</a></div><p>The QET project contains two editable folios built from native drawing primitives. It is a graphical piping diagram, not an electrical netlist or solver model. FreeCAD contains 285 valid positive-volume solid objects, verified after reopening; STEP import is also checked. The native assembly has editable objects and metadata; rerun the included macro to regenerate route geometry after changing its parameters.</p><p>Pipe walls are illustrative 4 mm (headers) and 3 mm (rack branches), not pressure-qualified. Tee intersections are layout joins; bores have not been combined into a continuous CFD fluid volume. Catalog selection, detailed safety/service design and interference checks remain future work.</p></section><footer>Mohammadreza Khani, PhD · Independent concept design · R1 · 23 October 2026 · Next: review routing, then solve the segmented OpenModelica hydraulic network.</footer></main>
<script>const components=[["FWS", "1. Facility-water boundary", "The green lines connect the CDU to the facility heat-rejection plant. For this study only, facility water enters at 25 C and returns near 35 C. We have not selected a chiller, dry cooler or site climate. The facility fluid stays separate from rack coolant.", [32, 365, 132, 205]], ["HX-101", "2. CDU heat exchanger", "Transfers the rack heat into the facility loop without mixing the two fluids. Start at 1 MW heat transfer, then add pump heat. Its UA, terminal temperature approaches, pressure-loss curves and fouling allowance must be selected together. The 3D block is a packaging envelope.", [165, 315, 145, 295]], ["EV-101", "3. Expansion, pressure reference and fill", "Connects near pump suction. Accommodates coolant expansion and establishes fill pressure; it does not supply the circulating pump head. Vessel size, precharge, fill/backflow protection and operating pressure are pending. Check high-point absolute pressure and pump NPSH later.", [263, 150, 133, 143]], ["P-101", "4. Variable-speed pump bank", "P-101A and B are duty pumps; C is standby. Each duty pump initially targets 43.4 m3/h at the same head, approximately 27.5 m from Stage 01 presizing. Head does not divide by two. Actual curves, speed range, motor power and standby delay will be tested in OpenModelica.", [383, 247, 344, 346]], ["Pump valves", "5. Pump isolation and check valves", "Each pump branch has inlet/outlet isolation for maintenance and a discharge check valve to limit reverse circulation through a stopped pump. The QET diagram shows these functions. Most valve internals and the check-valve bodies are not detailed in the first 3D layout.", [428, 288, 269, 268]], ["F-101", "6. Duplex filtration", "Removes debris before coolant reaches narrow rack passages. Two filter legs allow a service arrangement with one available path; there is no uncontrolled open bypass in this concept. Differential-pressure monitoring detects loading. Clean/dirty loss curves and switchover details are still required.", [780, 214, 157, 173]], ["H-101", "7. Supply header", "Blue is nominal 35 C coolant. The 125 mm clear-ID header feeds ten parallel 40 mm-ID rack branch pairs. As water leaves each supply tee, header flow decreases. We must model each segment rather than applying full module flow everywhere.", [1010, 270, 230, 134]], ["Racks", "8. Ten parallel rack branches", "Each rack represents 100 kW transferred to liquid and a target 144.7 L/min for a 10 K temperature rise. Sheet 02 shows supply isolation, flow indication, equivalent rack/cold-plate resistance, balancing and return isolation. The assumed rack loss is 100 kPa at design flow; OEM curves will replace it.", [1092, 416, 177, 186]], ["H-102", "9. Return header", "Orange is nominal 45 C return coolant. Rack streams join the return header and flow back to HX-101. This is a direct-return baseline: rack branch drops are similar, but common header path lengths differ. A reverse-return comparison will follow; equal branch length does not guarantee equal flow.", [794, 711, 421, 62]], ["Sensors", "10. Measurements and future control", "FT measures total flow; rack FI points monitor distribution. TT-S/R track temperatures, PT-S/D track pump suction and discharge, filter PDT tracks fouling, and the critical-rack PDT will guide variable-speed control. Dashed lines are instrument connections, not coolant pipes. No controller has been simulated yet.", [1274, 380, 107, 194]], ["Protection", "11. Vent, drain, relief and leak detection", "Sheet 02 includes a high-point vent, and Sheet 01 includes a low-point drain and a relief concept to safe collection. Relief setpoint, trapped-liquid protection, pressure ratings, leak-sensor positions and containment still need detailed engineering. No pressure qualification follows from the displayed wall thickness.", [966, 146, 347, 82]]];
function selectComponent(i){document.getElementById('explanation').replaceChildren();let h=document.createElement('h2'),p=document.createElement('p');h.textContent=components[i][1];p.textContent=components[i][2];document.getElementById('explanation').append(h,p);document.querySelectorAll('[data-select]').forEach(b=>b.setAttribute('aria-pressed',String(+b.dataset.select===i)));document.querySelectorAll('.hit').forEach(b=>b.classList.toggle('active',+b.dataset.component===i));}
document.querySelectorAll('[data-select]').forEach(b=>b.onclick=()=>selectComponent(+b.dataset.select));document.querySelectorAll('.hit').forEach(b=>{b.onclick=()=>selectComponent(+b.dataset.component);b.onkeydown=e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();selectComponent(+b.dataset.component);}};});
document.querySelectorAll('[data-tab]').forEach(b=>b.onclick=()=>{document.querySelectorAll('[role=tabpanel]').forEach(s=>s.hidden=s.id!==b.dataset.tab);document.querySelectorAll('[data-tab]').forEach(t=>t.setAttribute('aria-selected',String(t===b)));});
document.querySelectorAll('[data-camera]').forEach(b=>b.onclick=()=>{document.getElementById('cad-image').src='review/layout-'+b.dataset.camera+'.png';document.getElementById('cad-image').alt='Native FreeCAD '+b.dataset.camera+' view of the cooling layout';document.querySelectorAll('[data-camera]').forEach(t=>t.setAttribute('aria-pressed',String(t===b)));});selectComponent(0);</script></body></html>