<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Stage 04 | Pump speed and rack balancing | Khani Solutions</title><link rel="stylesheet" href="review.css"><style>body{margin:0;background:#fff;font:16px/1.6 system-ui,sans-serif;color:#17394d}main{max-width:1200px;padding:25px;margin:auto}a{color:#076989}h1{font-size:clamp(2rem,5vw,3.4rem);line-height:1.15}header{padding-bottom:20px;border-bottom:1px solid #bfd3db}.dc-section{scroll-margin-top:20px}</style><script type="module" src="review.mjs"></script></head><body><main><header><p>Khani Solutions · Independent engineering study · 23 October 2026</p><h1>Pump speed and rack balancing</h1><p>Stage 04 · Reproducible native OpenModelica results from the same ten-rack hydraulic network.</p><a href="https://khanisolutions.com/AISolutions/data-center-cooling.html#balancing">Open the full project website →</a></header><div class="dc-project"><section class="dc-section" id="balancing">
<p class="eyebrow">Stage 04 / Pump speed and rack balancing</p>
<h2>144.7 L/min at every rack. Less excess pump head.</h2>
<p>Five saved OpenModelica cases compare the same ten-rack direct-return network. Four isolate speed and valve changes; a fifth checks sensitivity to one rack’s resistance. The combined case reduces both duty pumps to <strong>94.48% speed</strong> and balances every rack to <strong>144.700 L/min</strong> within 0.001 L/min numerical tolerance.</p>
<dl class="dc-metrics"><div><dt>Total flow · baseline → balanced</dt><dd>25.574 → 24.117 L/s</dd></div><div><dt>Estimated electrical input · both duty pumps</dt><dd>9.714 → 8.190 kW</dd></div><div><dt>Power reduction versus baseline</dt><dd>15.69% · 1.524 kW</dd></div><div><dt>Pump speed · original → balanced</dt><dd>100 → 94.48%</dd></div></dl>
<p class="dc-small">Steady hydraulic results, not startup or control transients. Water near 40 °C; unchanged piping, fitting losses and equipment curves; fixed 75% hydraulic and 90% motor efficiencies. Extra VFD losses and efficiency-map changes are excluded. The 144.7 L/min target is rounded from the original 144.7037 heat-duty calculation.</p>
<div class="dc-table-scroll"><table id="dc-balance-summary"><caption>Native OpenModelica comparison · rounded values, full precision in the downloadable JSON/CSV</caption><thead><tr><th scope="col">Case</th><th scope="col">Speed</th><th scope="col">Rack range [L/min]</th><th scope="col">Total [L/s]</th><th scope="col">Electric [kW]</th><th scope="col">Saving vs baseline</th></tr></thead><tbody><tr><th scope="row">Baseline · 100% speed</th><td>100.00%</td><td>152.799–154.996</td><td>25.574</td><td>9.714</td><td>0.00%</td></tr>
<tr><th scope="row">Speed reduction only</th><td>94.31%</td><td>144.089–146.168</td><td>24.117</td><td>8.149</td><td>16.11%</td></tr>
<tr><th scope="row">Manual balance · 100% speed</th><td>100.00%</td><td>144.700–144.700</td><td>24.117</td><td>9.560</td><td>1.58%</td></tr>
<tr><th scope="row">Reduced speed + manual balance</th><td>94.48%</td><td>144.700–144.700</td><td>24.117</td><td>8.190</td><td>15.69%</td></tr>
<tr><th scope="row">Same settings · R05 resistance +20%</th><td>94.48%</td><td>135.529–145.269</td><td>24.048</td><td>8.184</td><td>15.74%</td></tr></tbody></table></div>
<div id="dc-balancing-explorer" class="dc-box">
<p class="dc-calculation-label">Explore saved solver cases</p>
<label for="dc-balance-case"><strong>Select an operating case</strong></label>
<select id="dc-balance-case"><option value="baseline">Baseline · 100% speed</option><option value="speed_only">Speed reduction only</option><option value="throttle_only">Manual balance · 100% speed</option><option value="combined" selected>Reduced speed + manual balance</option><option value="resistance_check">Same settings · R05 resistance +20%</option></select>
<p id="dc-balance-description">Reduced speed + manual balance: the farthest circuit sets the head requirement; nearer branches absorb their small excess differential pressure.</p>
<div class="dc-balance-workspace"><figure class="dc-layout"><img id="dc-balance-chart" src="./results/combined-flows.svg" width="1000" height="470" alt="Rack flows for reduced speed plus manual balancing, compared with the Stage 03 baseline and 144.7 L/min target"><figcaption>Saved native rack flows; the dashed baseline stays visible for comparison. Selecting a case changes the flow plot, metrics and valve table.</figcaption></figure><div><dl class="dc-metrics"><div><dt>Speed</dt><dd id="dc-balance-speed">94.48%</dd></div><div><dt>Total flow</dt><dd id="dc-balance-flow">24.117 L/s</dd></div><div><dt>Electrical input</dt><dd id="dc-balance-power">8.190 kW</dd></div><div><dt>Pump head</dt><dd id="dc-balance-head">23.557 m</dd></div></dl><div class="dc-power-bars"><p>Electrical power · both duty pumps</p><div><span>Baseline · 9.714 kW</span><div class="dc-power-track"><span class="dc-power-baseline"></span></div></div><div><span id="dc-balance-power-label">Selected · 8.190 kW</span><div class="dc-power-track"><span id="dc-balance-power-bar" style="width:84.31%"></span></div></div></div><p id="dc-balance-saving" class="dc-small">15.69% less electrical input than the baseline.</p></div></div>
<p id="dc-balance-status" class="dc-small" role="status" aria-live="polite"></p>
<details><summary>Inspect each rack’s flow, valve pressure drop and equivalent Kv</summary><div class="dc-detail dc-table-scroll"><table><caption id="dc-balance-valve-caption">Reduced speed + manual balance · actual operating drops, not valve dial positions</caption><thead><tr><th scope="col">Rack</th><th scope="col">Flow [L/min]</th><th scope="col">Error vs target [L/min]</th><th scope="col">Valve Δp [kPa]</th><th scope="col">Equivalent Kv [m³/h]</th></tr></thead><tbody id="dc-balance-racks"><tr><th scope="row">R-01</th><td>144.700</td><td>0.000</td><td>18.866</td><td>19.911</td></tr>
<tr><th scope="row">R-02</th><td>144.700</td><td>0.000</td><td>17.787</td><td>20.505</td></tr>
<tr><th scope="row">R-03</th><td>144.700</td><td>0.000</td><td>16.929</td><td>21.019</td></tr>
<tr><th scope="row">R-04</th><td>144.700</td><td>0.000</td><td>16.267</td><td>21.442</td></tr>
<tr><th scope="row">R-05</th><td>144.700</td><td>0.000</td><td>15.775</td><td>21.774</td></tr>
<tr><th scope="row">R-06</th><td>144.700</td><td>0.000</td><td>15.430</td><td>22.016</td></tr>
<tr><th scope="row">R-07</th><td>144.700</td><td>0.000</td><td>15.205</td><td>22.178</td></tr>
<tr><th scope="row">R-08</th><td>144.700</td><td>0.000</td><td>15.076</td><td>22.273</td></tr>
<tr><th scope="row">R-09</th><td>144.700</td><td>0.000</td><td>15.016</td><td>22.317</td></tr>
<tr><th scope="row">R-10</th><td>144.700</td><td>0.000</td><td>15.000</td><td>22.329</td></tr></tbody></table><p class="dc-small">Kv = Q[m³/h] / √(Δp[bar] / specific gravity). This equivalent hydraulic coefficient is a sizing target, not a selected valve or number of turns. Map it to the manufacturer’s preset curve and verify measurement accuracy during commissioning.</p></div></details>
<noscript><p>JavaScript is required for case selection. The combined case and complete comparison remain visible above; all saved cases are available in the report and downloads below.</p></noscript>
</div>
<figure class="dc-layout"><a href="./results/balancing-comparison.png"><img loading="lazy" src="./results/balancing-comparison.png" width="2400" height="1600" alt="Four-method rack-flow and pump-power comparison, valve pressure drops, and a rack resistance sensitivity check"></a><figcaption>Top: rack distribution and electric input. Bottom: valve throttling demand and the effect of increasing R05’s equipment resistance coefficient by 20%.</figcaption></figure>
<h3>Step by step: how the new operating point is calculated</h3>
<ol class="dc-balance-steps">
<li><strong>Keep the accepted baseline.</strong> The Stage 03 network is reproduced before changing anything: 152.799–154.996 L/min per rack and 9.714 kW for the duty-pump bank. The native baseline agrees with the previously saved result.</li>
<li><strong>Reduce speed to match total flow.</strong> At 94.31% speed, total flow reaches approximately 24.117 L/s. Individual racks still receive 144.089–146.168 L/min because direct-return header paths have different losses. Matching the sum does not independently set ten branch flows.</li>
<li><strong>Calculate balancing resistance at equal flow.</strong> Set each branch to 144.7 L/min in the independent sizing calculation. Solve every header segment at its actual remaining flow. R-10 has the highest unvalved circuit loss. Keep an assumed 15 kPa actual drop at its balancing valve; add the difference in path loss to the other rack valves. The reduced-speed valve drops are 15.00–18.87 kPa.</li>
<li><strong>Solve speed and valves together.</strong> Match the pump curve to the critical-circuit requirement, then rerun the native network with those speed and valve settings. Both duty pumps run at 94.48%; all ten racks meet the target. This is the minimum speed only within the fixed topology and declared 15 kPa critical-valve floor. It is not a global pump or valve optimization.</li>
<li><strong>Compare at the same delivered flow.</strong> Full-speed balancing also achieves the rack targets, but consumes 9.560 kW. Reducing speed with balancing consumes 8.190 kW: about 1.371 kW less at equal flow. Speed-only uses about 41 W less than the combined case, but leaves the critical rack below target. Calculate power from Δp × Q / (0.75 × 0.90); the cube law is not used as the result.</li>
<li><strong>Check what happens when the system changes.</strong> With speed and valve settings held fixed, increasing only R05’s equipment resistance coefficient by 20% reduces its flow to about 135.53 L/min; other racks rise to about 145.25 L/min. This is a separate steady sensitivity case, not a blockage transient. It shows why a fixed manual balance needs review when circuit resistance changes.</li>
</ol>
<details><summary>Equations, acceptance checks and engineering limits</summary><div class="dc-detail"><p>For equal target flows, define Lᵢ as common + supply-header + return-header + rack losses excluding its balancing valve. Choose Δp<sub>pump</sub> = max(Lᵢ) + 15 kPa, then Δp<sub>valve,i</sub> = Δp<sub>pump</sub> − Lᵢ. Convert the actual drop to each quadratic valve’s nominal-flow coefficient. With r = Q / Q<sub>nom</sub> and speed fraction s, solve the inherited assumed pump curve H = 37s² − 0.5sr − 9r² [m]. Native Modelica.Fluid pipes and fittings then solve the flows without imposed branch-flow sources.</p><p>All five native cases reached their final export time with finite results. Accepted checks include mass continuity, loop-pressure closure, pump-work numerical energy closure, reproduction of Stage 03, balanced-rack error &lt;0.001 L/min and independent exact-Colebrook flow agreement &lt;0.001%. The reduced-speed cases use direct nonlinear initialization after the default homotopy attempt failed. Accepted runtime logs and prior diagnostic attempts are downloadable; the compiler’s redundant-start/nominal alias warning is retained. The 0–1 s export repeats a steady solution; it is not a physical one-second operating test.</p><p>These are numerical checks of the assumed network, not experimental validation. Pipe IDs and routing are inherited; device curves, fitting K values and efficiencies remain provisional. No valve actuator dynamics, pressure-controller stability, physical heat-exchanger performance, water hammer, NPSH qualification or standby transition has been solved. The 15 kPa static-valve floor must not be reused as a pressure-independent valve’s required operating differential.</p></div></details>
<div class="dc-downloads"><a href="./Report.html">Full balancing report and saved cases →</a><a href="https://raw.githubusercontent.com/mrkhani88/khani-solutions-site/acf9ede2185745fe8d8f8249ed0d693079e3cb9c/assets/studies/data-center-cooling/stage-04-balancing-r1/Stage-04-Balancing-R1.zip" download>Complete source, model, native results and logs · ZIP ↓</a><a href="./model/DataCenterBalancing.mo" download>Native Modelica package ↓</a><a href="./results/rack-comparison.csv" download>All rack flows and valve coefficients · CSV ↓</a><a href="./results/case-comparison.csv" download>Flow and power comparison · CSV ↓</a><a href="./results/comparison.json" download>Full numerical results and acceptance audits · JSON ↓</a><a href="./model/design.json" download>Sizing assumptions and case settings · JSON ↓</a><a href="./manifest.json" download>Artifact hashes and provenance ↓</a></div>
</section>
<section class="dc-section" id="balancing-methods">
<p class="eyebrow">Flow-balancing approaches / Literature → model evidence → next decision</p><h2>Balance the branches. Control the pressure they actually need.</h2>
<p>The references below explain established hydronic methods. Our numerical cases test this particular independent network; they do not establish AWS/Google practice or qualify a commercial device. Manual balancing is the first implementable model stage. Dynamic alternatives need device operating ranges and control models before a fair energy comparison.</p>
<div class="dc-table-scroll"><table><caption>Which approaches have been analyzed, and which remain candidates</caption><thead><tr><th scope="col">Approach</th><th scope="col">What changes</th><th scope="col">Evidence in this study</th><th scope="col">Trade-off / next check</th></tr></thead><tbody>
<tr><th scope="row">Pump-speed adjustment</th><td>Move the pump curve down to reduce excess total flow/head.</td><td><strong>Native case:</strong> 94.31% speed, 8.149 kW; rack split still uneven.</td><td>A total-flow target alone cannot guarantee the farthest rack’s flow. Check the actual pump operating range.</td></tr>
<tr><th scope="row">Manual branch valves</th><td>Add calibrated resistance to branches receiving excess flow.</td><td><strong>Native cases:</strong> full speed 9.560 kW; reduced speed 8.190 kW at the same rack targets.</td><td>Simple commissioning basis; settings depend on circuit resistance. The R05 sensitivity demonstrates this limitation.</td></tr>
<tr><th scope="row">Differential-pressure control · DPCV</th><td>A regulator holds the pressure across a branch group near a setpoint.</td><td><strong>Literature review only.</strong> No DPCV/controller simulated.</td><td>Each rack still needs suitable flow-setting resistance or control. Select the sensing boundary, regulator range and minimum operating differential.</td></tr>
<tr><th scope="row">Pressure-independent control valves · PICV</th><td>Combine local differential-pressure regulation with a flow limit/control function.</td><td><strong>Literature review only.</strong> No ideal or vendor PICV performance claimed.</td><td>Check 144.7 L/min capacity, minimum Δp, coolant compatibility, accuracy and actuator behavior. The static 15 kPa floor is not a product rating.</td></tr>
<tr><th scope="row">Reverse return / improved manifold geometry</th><td>Make near and far flow paths more similar.</td><td><strong>Literature review only.</strong> Existing CAD remains direct return.</td><td>New routing may add pipe and friction. Equal lengths do not ensure equal resistance with dissimilar racks; reroute and solve before claiming a saving.</td></tr>
<tr><th scope="row">Measured-flow control + pump Δp reset</th><td>Modulate rack valves and reduce pump head while the most demanding branch remains served.</td><td><strong>Future system/control study.</strong> Current cases use fixed parameters.</td><td>Needs flow/Δp sensing, valve authority, sensor uncertainty, actuator delay, minimum-flow protection and stable control tuning.</td></tr>
</tbody></table></div>
<div class="dc-two"><article class="dc-box"><h3>Why start with speed plus static balancing?</h3><p>Our baseline is already fairly uniform: only 1.43% rack spread. Most of this stage’s power reduction comes from removing overall over-flow, while balancing makes each rack meet its target. The combined case uses slightly more power than speed-only because it serves the critical rack rather than just the average.</p></article><article class="dc-box"><h3>Where the next analysis should go</h3><p>Use measured or supplier rack/valve curves, then compare manual settings against a real PICV or rack-flow controller under unequal loads, filter loading and rack isolation. Add critical-branch pressure sensing to reset pump speed. CFD is most useful for uncertain tee/manifold losses; it is not needed to calculate a known valve’s Kv.</p></article></div>
<h3>Public technical references and how we used them</h3>
<ul class="dc-source-list">
<li><a href="https://www.energy.gov/sites/default/files/2014/05/f16/pump.pdf">US DOE / Hydraulic Institute · Improving Pumping System Performance, second edition ↗</a><span>Section 11, printed pp. 51–53: throttling dissipates fluid energy; reducing pump output can avoid that excess. We test this with the full-speed and reduced-speed balanced cases at equal flow. The result uses the solved network and fixed efficiencies.</span></li>
<li><a href="https://www.caleffi.com/en-us/blog/1-introduction-8">Caleffi idronics 34 · Introduction to hydronic balancing ↗</a><span>January 2024, “A naturally unbalanced system”: different shared-path resistances affect parallel branch flow. Our direct-return flow plot and calculated valve drops quantify that mechanism for ten racks.</span></li>
<li><a href="https://assets.danfoss.com/documents/latest/246622/AI153986474247en-010706.pdf">Danfoss · ASV-PV automatic balancing data sheet ↗</a><span>April 2019, pp. 1–3 and 6: group differential-pressure regulation and terminal flow limitation. This supports the DPCV concept; we have not selected or simulated this product.</span></li>
<li><a href="https://assets.danfoss.com/documents/latest/198650/AI194086469170en-000401.pdf">Danfoss · AB-QM pressure-independent valve data sheet ↗</a><span>March 2022, pp. 1–2: integrated pressure regulation, flow setting and size-dependent flow/Δp ranges. This defines the inputs needed for a future PICV comparison; no catalog performance has been substituted for our static-valve model.</span></li>
<li><a href="https://www.caleffi.com/en-us/blog/3-single-circulator-distribution-systems">Caleffi · Two-pipe reverse-return discussion ↗</a><span>April 2024: more comparable paths improve inherent balance, while real systems only approximate equal resistance. We retain this as a topology candidate requiring a separate CAD/network comparison.</span></li>
</ul><p class="dc-small">References reviewed 23 October 2026. These manufacturer engineering publications and the DOE/HI sourcebook provide method background, not independent experimental validation of our module. <a href="./verification/references.json" download>Download the source-to-claim register ↓</a></p>
</section>
</div></main></body></html>