{
  "stage": "Stage 04 - Pump speed and static rack balancing",
  "result_kind": "Steady algebraic OpenModelica cases, 0-1 s export is not a transient",
  "qualification": "Numerically verified assumed network; no hardware selection or physical validation",
  "software": "OpenModelica 1.27.1 / MSL 4.1.0",
  "accepted_attempt": "r5",
  "initialization": "Direct nonlinear initialization (-noHomotopyOnFirstTry); compiled r1 binaries from the identical SHA256-verified model. Initial homotopy failures and solver trials are retained in prior-attempt logs.",
  "target_rack_Lmin": 144.7,
  "target_total_Lps": 24.116666666666664,
  "target_rounding_note": "144.7 is the requested rounded target; 100 kW / (rho cp 10 K) gives 144.70370686 L/min. Difference 0.0026%.",
  "critical_valve_floor_kPa": 15,
  "optimization_scope": "Minimum speed for equal target flow with unchanged topology, two duty pumps and actual 15 kPa critical-valve floor; not global hardware optimization",
  "efficiency_assumptions": {
    "hydraulic": 0.75,
    "motor": 0.9,
    "additional_VFD_losses": "not modeled"
  },
  "source_model_sha256": "d55bd41e78ac0f7a9df7c2fc961911c5a57ce83e8f636449a7bdf0b64ba7a9f1",
  "parent_model_sha256": "83a92a831cba4a428ea7364d1703f800003fd9e981e24d364d927407239dedd0",
  "warnings_retained": [
    "The model contains alias variables with redundant start and/or conflicting nominal values. It is recommended to resolve the conflicts, because otherwise the system could be hard to solve. To print the conflicting alias sets and the chosen candidates please use -d=aliasConflicts."
  ],
  "cases": [
    {
      "id": "baseline",
      "label": "Baseline \u00b7 100% speed",
      "speed_percent": 100.0,
      "total_flow_Lps": 25.57411276872509,
      "head_m": 26.34964935655803,
      "dp_kPa": 256.3862549093624,
      "hydraulic_power_kW": 6.55685099540313,
      "electrical_power_kW": 9.713853326523155,
      "rack_flow_Lmin": [
        154.9957628465785,
        154.3841168670587,
        153.8967961297303,
        153.5202207942898,
        153.2405787838129,
        153.0438550577051,
        152.9158502510443,
        152.8421819738452,
        152.8082540972495,
        152.7991493221905
      ],
      "flow_spread_percent": 1.4315345262431853,
      "max_target_error_Lmin": 10.295762846578498,
      "valve_dp_kPa": [
        17.209632558228858,
        17.07407487507275,
        16.96645475428959,
        16.883524743556098,
        16.82207299811073,
        16.77890980024828,
        16.75085401310632,
        16.7347182193466,
        16.727289505228978,
        16.72529624024476
      ],
      "valve_Kv_m3h": [
        22.32980285239967,
        22.329802852399702,
        22.329802852399734,
        22.329802852399727,
        22.329802852399727,
        22.329802852399663,
        22.329802852399723,
        22.329802852399666,
        22.329802852399727,
        22.329802852399702
      ],
      "valve_loss_kW": 0.43138476147309074,
      "audits": {
        "mass_residual_kg_s": 5.329070518200751e-15,
        "loop_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 4.620233085006475e-10,
        "independent_max_flow_difference_percent": 0.0001522713944379639,
        "csv_sha256": "c3ecd492a004a39c730ec7d641bc54d3cb9dfc13d7d61c3a3d4a6add817090df",
        "csv_rows": 3
      },
      "power_saving_percent": 2.220446049250313e-14
    },
    {
      "id": "speed_only",
      "label": "Speed reduction only",
      "speed_percent": 94.3125050597806,
      "total_flow_Lps": 24.11670049797623,
      "head_m": 23.43982460141502,
      "dp_kPa": 228.0731999112323,
      "hydraulic_power_kW": 5.500373053874249,
      "electrical_power_kW": 8.14870082055444,
      "rack_flow_Lmin": [
        146.1677487114688,
        145.5892221085977,
        145.1282077594949,
        144.7718895100862,
        144.5072292001992,
        144.3209938998058,
        144.1997729464231,
        144.129978327654,
        144.0978142836774,
        144.0891731311663
      ],
      "flow_spread_percent": 1.4364703969882642,
      "max_target_error_Lmin": 1.4677487114688006,
      "valve_dp_kPa": [
        15.30506089622615,
        15.184146914870071,
        15.08813669603964,
        15.01413897016202,
        14.95929386818066,
        14.920760801129331,
        14.89570624465297,
        14.88129029215133,
        14.87464921617229,
        14.872865285456301
      ],
      "valve_Kv_m3h": [
        22.32980285239969,
        22.329802852399727,
        22.329802852399684,
        22.329802852399684,
        22.3298028523997,
        22.32980285239972,
        22.329802852399734,
        22.329802852399684,
        22.329802852399734,
        22.329802852399705
      ],
      "valve_loss_kW": 0.3617569980211449,
      "audits": {
        "mass_residual_kg_s": 3.996802888650564e-15,
        "loop_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 1.673470251262188e-10,
        "independent_max_flow_difference_percent": 0.00014877928425915954,
        "csv_sha256": "235fcf2023902e9bb06c90c045a9c1ac5f41620c16a2a550be43dfc701ed32aa",
        "csv_rows": 3
      },
      "power_saving_percent": 16.11258121115697
    },
    {
      "id": "throttle_only",
      "label": "Manual balance \u00b7 100% speed",
      "speed_percent": 100.0,
      "total_flow_Lps": 24.11669675659897,
      "head_m": 27.50045082577847,
      "dp_kPa": 267.5837351811136,
      "hydraulic_power_kW": 6.453235798361001,
      "electrical_power_kW": 9.560349330905186,
      "rack_flow_Lmin": [
        144.70014996951,
        144.7001631516165,
        144.7001731318462,
        144.7001803768796,
        144.7001853584629,
        144.7001885415147,
        144.7001903720193,
        144.7001912642953,
        144.7001915866595,
        144.7001916431343
      ],
      "flow_spread_percent": 2.879998086679708e-05,
      "max_target_error_Lmin": 0.0001916431343147451,
      "valve_dp_kPa": [
        57.23207971994759,
        56.1533152797072,
        55.2952149278617,
        54.63293547778326,
        54.141559302877575,
        53.796070718362756,
        53.5713201702981,
        53.44196597686177,
        53.38236878903315,
        53.36636017755768
      ],
      "valve_Kv_m3h": [
        11.43141730730941,
        11.540700792313226,
        11.629904198796373,
        11.700183313318654,
        11.75315786273226,
        11.790838227854701,
        11.815545848996175,
        11.829836813386558,
        11.836438535747968,
        11.838213729242439
      ],
      "valve_loss_kW": 1.314391781611462,
      "audits": {
        "mass_residual_kg_s": 3.552713678800501e-15,
        "loop_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 1.41335476655513e-09,
        "independent_max_flow_difference_percent": 0.00013244152072822146,
        "csv_sha256": "5e06bda2f91bbd7bc17c939f25b631cd54eb81dc1a878fdf09965c88c79051dc",
        "csv_rows": 3
      },
      "power_saving_percent": 1.5802585282900683
    },
    {
      "id": "combined",
      "label": "Reduced speed + manual balance",
      "speed_percent": 94.4820731917674,
      "total_flow_Lps": 24.11670039484138,
      "head_m": 23.5574269729425,
      "dp_kPa": 229.2174895826578,
      "hydraulic_power_kW": 5.527969521522634,
      "electrical_power_kW": 8.189584476329829,
      "rack_flow_Lmin": [
        144.7001632482114,
        144.7001800702862,
        144.7001928398648,
        144.7002021293281,
        144.7002085271016,
        144.7002126201038,
        144.7002149760517,
        144.7002161252509,
        144.7002165407072,
        144.7002166135773
      ],
      "flow_spread_percent": 3.687995250940286e-05,
      "max_target_error_Lmin": 0.0002166135773222777,
      "valve_dp_kPa": [
        18.86578483641922,
        17.787014102761688,
        16.92890891053522,
        16.266625897758228,
        15.7752472422343,
        15.429757053212791,
        15.205005570082811,
        15.075650913029849,
        15.016053553097759,
        15.000044909552091
      ],
      "valve_Kv_m3h": [
        19.910512743979066,
        20.505407700390656,
        21.018682383034108,
        21.442294675422367,
        21.773684786185342,
        22.016104958635236,
        22.178223016839382,
        22.27316863746892,
        22.31732502884364,
        22.329230832072987
      ],
      "valve_loss_kW": 0.3891231814782643,
      "audits": {
        "mass_residual_kg_s": 3.552713678800501e-15,
        "loop_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 6.266418495215476e-10,
        "independent_max_flow_difference_percent": 0.00014969817073717806,
        "csv_sha256": "ec18d9a8d4db3317788d579583a324042b8cc29240b88c884705c1886b20d7f2",
        "csv_rows": 3
      },
      "power_saving_percent": 15.691701315186569
    },
    {
      "id": "resistance_check",
      "label": "Same settings \u00b7 R05 resistance +20%",
      "speed_percent": 94.4820731917674,
      "total_flow_Lps": 24.04809525070102,
      "head_m": 23.60990037862611,
      "dp_kPa": 229.728064117579,
      "hydraulic_power_kW": 5.524522367658689,
      "electrical_power_kW": 8.184477581716578,
      "rack_flow_Lmin": [
        145.2410075260765,
        145.2492559100671,
        145.2567185821717,
        145.2633510793266,
        135.5292626643737,
        145.2691727240621,
        145.2692113656017,
        145.2692354977629,
        145.2692478746031,
        145.2692518180159
      ],
      "flow_spread_percent": 6.750353858315293,
      "max_target_error_Lmin": 9.170737335626285,
      "valve_dp_kPa": [
        19.0070772885342,
        17.92225857048994,
        17.059378552635373,
        16.39348624473618,
        13.83897777296754,
        15.551334973972411,
        15.32482022767549,
        15.19445106947928,
        15.134386558402621,
        15.118252565372089
      ],
      "valve_Kv_m3h": [
        19.91051274397908,
        20.50540770039065,
        21.01868238303405,
        21.44229467542239,
        21.77368478618533,
        22.016104958635207,
        22.178223016839393,
        22.27316863746893,
        22.317325028843676,
        22.329230832073016
      ],
      "valve_loss_kW": 0.38643614875554205,
      "audits": {
        "mass_residual_kg_s": 4.884981308350689e-15,
        "loop_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 2.309207047801465e-09,
        "independent_max_flow_difference_percent": 0.00015073431959278238,
        "csv_sha256": "abfcaff2c6cf499f3a3d0e44dedb4dcbd67f771e99af35cadcd4f610fad6adcd",
        "csv_rows": 3
      },
      "power_saving_percent": 15.744274629211253
    }
  ]
}
