{
  "target_rack_Lmin": 144.7,
  "target_total_Lps": 24.116666666666664,
  "parent_model_sha256": "83a92a831cba4a428ea7364d1703f800003fd9e981e24d364d927407239dedd0",
  "model_sha256": "d55bd41e78ac0f7a9df7c2fc961911c5a57ce83e8f636449a7bdf0b64ba7a9f1",
  "critical_rack": "R-10",
  "critical_valve_actual_floor_Pa": 15000,
  "optimization_scope": "Minimum speed for equal target flow with unchanged topology, two duty pumps and actual 15 kPa critical-valve floor; not global hardware optimization",
  "cases": [
    {
      "id": "baseline",
      "label": "Baseline \u00b7 100% speed",
      "speed_ratio": 1.0,
      "valve_nominal_Pa": [
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0
      ],
      "rack_nominal_Pa": [
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0
      ],
      "independent_flow_Lmin": [
        154.99557820543748,
        154.38391649541904,
        153.8965840467254,
        153.52000036505856,
        153.2403527390273,
        153.04362552251405,
        152.91561878473672,
        152.8419496223258,
        152.80802146197632,
        152.79891665279513
      ],
      "independent_dp_Pa": 256386.54496202955,
      "independent_power_W": 9713.850374643645
    },
    {
      "id": "speed_only",
      "label": "Speed reduction only",
      "speed_ratio": 0.943125050597806,
      "valve_nominal_Pa": [
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0,
        15000.0
      ],
      "rack_nominal_Pa": [
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0
      ],
      "independent_flow_Lmin": [
        146.16757833555013,
        145.58903729487994,
        145.1280122077094,
        144.77168631422444,
        144.50702086761163,
        144.32078237899694,
        144.19955966471517,
        144.12976424058544,
        144.0975999394011,
        144.0889587563258
      ],
      "independent_dp_Pa": 228073.45202896386,
      "independent_power_W": 8148.698397182981
    },
    {
      "id": "throttle_only",
      "label": "Manual balance \u00b7 100% speed",
      "speed_ratio": 1.0,
      "valve_nominal_Pa": [
        57234.893411077974,
        56156.06570414669,
        55297.91569401725,
        54635.59842530926,
        54144.19457144828,
        53798.68680385473,
        53573.92397078845,
        53444.56283105381,
        53384.96250941334,
        53368.9530784595
      ],
      "rack_nominal_Pa": [
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0
      ],
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_dp_Pa": 267583.95976255776,
      "independent_power_W": 9560.345426578297
    },
    {
      "id": "combined",
      "label": "Reduced speed + manual balance",
      "speed_ratio": 0.944820731917674,
      "valve_nominal_Pa": [
        18866.70886914964,
        17787.881162218353,
        16929.73115208891,
        16267.413883380927,
        15776.010029519943,
        15430.502261926398,
        15205.739428860114,
        15076.37828912547,
        15016.777967485,
        15000.76853653116
      ],
      "rack_nominal_Pa": [
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0
      ],
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_dp_Pa": 229217.74094334443,
      "independent_power_W": 8189.582003580725
    },
    {
      "id": "resistance_check",
      "label": "Same settings \u00b7 R05 resistance +20%",
      "speed_ratio": 0.944820731917674,
      "valve_nominal_Pa": [
        18866.70886914964,
        17787.881162218353,
        16929.73115208891,
        16267.413883380927,
        15776.010029519943,
        15430.502261926398,
        15205.739428860114,
        15076.37828912547,
        15016.777967485,
        15000.76853653116
      ],
      "rack_nominal_Pa": [
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        120000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0,
        100000.0
      ],
      "independent_flow_Lmin": [
        145.24084148830957,
        145.24907319361262,
        145.25652322589357,
        145.2631465468867,
        135.52909498492414,
        145.26895777114458,
        145.268994042552,
        145.26901701850517,
        145.26902897731668,
        145.2690328473976
      ],
      "independent_dp_Pa": 229728.3124596636,
      "independent_power_W": 8184.475056691782
    }
  ]
}
