{
  "target_rack_Lmin": 144.7,
  "picv_min_dp_Pa": 35000.0,
  "picv_commissioning_margin_Pa": 5000.0,
  "picv_upper_envelope_Pa": 414000.0,
  "manual_reference_speed": 0.944820731917674,
  "picv_reference_speed": 0.9811311180077213,
  "speed_limit": 1.0,
  "policy_note": "Fixed: retain each technology's own commissioned speed. Reset: independently calculate new steady speed; cap at 100%. No time-domain pump controller is simulated. Manual valve settings remain fixed in every case.",
  "parent_model_sha256": "d55bd41e78ac0f7a9df7c2fc961911c5a57ce83e8f636449a7bdf0b64ba7a9f1",
  "cases": [
    {
      "id": "reference_fixed_manual",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "fixed",
      "mode": "manual",
      "speed_ratio": 0.944820731917674,
      "requested_speed_ratio": 0.944820731917674,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7000000000045,
        144.70000000000292,
        144.70000000000155,
        144.70000000000044,
        144.69999999999953,
        144.69999999999882,
        144.69999999999834,
        144.69999999999803,
        144.69999999999786,
        144.69999999999777
      ],
      "independent_valve_dp_Pa": [
        18865.742268334056,
        17786.969833140436,
        16928.86378873611,
        16266.580452625814,
        15775.201774930581,
        15429.711708787363,
        15204.960391028377,
        15075.605878872157,
        15016.008610743855,
        15000.00000000358
      ],
      "independent_power_W": 8189.582003580723,
      "independent_pump_dp_Pa": 229217.74094334437
    },
    {
      "id": "reference_fixed_picv",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "fixed",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        43865.74226834084,
        42786.96983314457,
        41928.863788737974,
        41266.58045262587,
        40775.201774929184,
        40429.711708784744,
        40204.960391025,
        40075.60587886826,
        40016.008610739606,
        39999.99999999924
      ],
      "independent_power_W": 9082.791880123907,
      "independent_pump_dp_Pa": 254217.74094334367
    },
    {
      "id": "reference_reset_manual",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "reset",
      "mode": "manual",
      "speed_ratio": 0.9448207319176682,
      "requested_speed_ratio": 0.9448207319176682,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7000000000036,
        144.700000000002,
        144.70000000000064,
        144.69999999999953,
        144.69999999999862,
        144.69999999999794,
        144.69999999999743,
        144.69999999999712,
        144.69999999999695,
        144.69999999999686
      ],
      "independent_valve_dp_Pa": [
        18865.742268334085,
        17786.969833140407,
        16928.86378873611,
        16266.580452625785,
        15775.20177493064,
        15429.711708787334,
        15204.960391028406,
        15075.605878872186,
        15016.008610743884,
        15000.00000000358
      ],
      "independent_power_W": 8189.582003580574,
      "independent_pump_dp_Pa": 229217.74094334166
    },
    {
      "id": "reference_reset_picv",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "reset",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        43865.74226834084,
        42786.96983314457,
        41928.863788737974,
        41266.58045262587,
        40775.201774929184,
        40429.711708784744,
        40204.960391025,
        40075.60587886826,
        40016.008610739606,
        39999.99999999924
      ],
      "independent_power_W": 9082.791880123907,
      "independent_pump_dp_Pa": 254217.74094334367
    },
    {
      "id": "rack5_fixed_manual",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "fixed",
      "mode": "manual",
      "speed_ratio": 0.944820731917674,
      "requested_speed_ratio": 0.944820731917674,
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.8458013385597,
        144.84802405281056,
        144.85003642119338,
        144.85182628024546,
        142.23022259689418,
        144.8533975393434,
        144.8534073102414,
        144.85341349940822,
        144.8534167207441,
        144.85341776320917
      ],
      "independent_valve_dp_Pa": [
        18903.78008822209,
        17823.379591996665,
        16963.988362979173,
        16300.733736167283,
        15241.286963758932,
        15462.443351942726,
        15237.21731614985,
        15107.589672792325,
        15047.866634804086,
        15031.824276489991
      ],
      "independent_power_W": 8188.223716177589,
      "independent_pump_dp_Pa": 229355.1935526779
    },
    {
      "id": "rack5_fixed_picv",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "fixed",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        43865.74226834084,
        42786.96983314457,
        41928.863788737974,
        41266.58045262587,
        35775.45794064802,
        40429.711708784744,
        40204.960391025,
        40075.60587886826,
        40016.008610739606,
        39999.99999999924
      ],
      "independent_power_W": 9082.791880123907,
      "independent_pump_dp_Pa": 254217.74094334367
    },
    {
      "id": "rack5_reset_manual",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "reset",
      "mode": "manual",
      "speed_ratio": 0.9611930361844112,
      "requested_speed_ratio": 0.9611930361844112,
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        147.35946263916313,
        147.3622643314675,
        147.36476982473573,
        147.36696824478298,
        144.7,
        147.3690944981709,
        147.3692653770217,
        147.36937363375787,
        147.36942998756078,
        147.3694482260266
      ],
      "independent_valve_dp_Pa": [
        19565.58750381664,
        18447.498282680783,
        17558.123061187885,
        16871.725509990443,
        15775.201774929883,
        16004.185610823595,
        15771.103000704665,
        15636.955066795519,
        15575.150570613274,
        15558.549708049308
      ],
      "independent_power_W": 8621.37712267252,
      "independent_pump_dp_Pa": 237366.2510179237
    },
    {
      "id": "rack5_reset_picv",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "reset",
      "mode": "picv",
      "speed_ratio": 0.9871340903260121,
      "requested_speed_ratio": 0.9871340903260121,
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        48090.28432769215,
        47011.51189249588,
        46153.405848089285,
        45491.122511977184,
        39999.99999999933,
        44654.253768136055,
        44429.50245037631,
        44300.14793821957,
        44240.55067009092,
        44224.542059350555
      ],
      "independent_power_W": 9233.727987775299,
      "independent_pump_dp_Pa": 258442.28300269498
    },
    {
      "id": "rack20_fixed_manual",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "fixed",
      "mode": "manual",
      "speed_ratio": 0.944820731917674,
      "requested_speed_ratio": 0.944820731917674,
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        145.24084148830977,
        145.24907319361276,
        145.25652322589363,
        145.26314654688656,
        135.52909498492414,
        145.2689577711444,
        145.2689940425519,
        145.2690170185051,
        145.26902897731665,
        145.26903284739757
      ],
      "independent_valve_dp_Pa": [
        19007.03383123607,
        17922.21347986994,
        17059.332666228205,
        16393.440080341155,
        13838.943529281794,
        15551.288951787981,
        15324.774375782552,
        15194.405365791492,
        15134.340948286292,
        15118.206988616177
      ],
      "independent_power_W": 8184.475056691782,
      "independent_pump_dp_Pa": 229728.3124596636
    },
    {
      "id": "rack20_fixed_picv",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "fixed",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        139.2476633082827,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        45228.751543222665,
        44158.74357312257,
        43308.46701424071,
        42653.07571440746,
        32412.073440728826,
        41822.15835064024,
        41597.407032880496,
        41468.05252072375,
        41408.4552525951,
        41392.44664185474
      ],
      "independent_power_W": 9072.652241509975,
      "independent_pump_dp_Pa": 254894.3924184174
    },
    {
      "id": "rack20_reset_manual",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "reset",
      "mode": "manual",
      "speed_ratio": 1.0,
      "requested_speed_ratio": 1.008628862097719,
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        153.7359104828198,
        153.7464534468966,
        153.7558895241403,
        153.76417616558209,
        143.45977477622097,
        153.77211725184995,
        153.77270532983684,
        153.77307804287915,
        153.77327213409325,
        153.77333496507094
      ],
      "independent_valve_dp_Pa": [
        21295.48244432686,
        20080.527591151273,
        19114.118260277755,
        18368.324143161153,
        15505.941815245955,
        17425.126423061563,
        17171.440956387843,
        17025.439361009572,
        16958.176770450635,
        16940.111451803357
      ],
      "independent_power_W": 9704.06481797226,
      "independent_pump_dp_Pa": 257321.9089336237
    },
    {
      "id": "rack20_reset_picv",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "reset",
      "mode": "picv",
      "speed_ratio": 1.0,
      "requested_speed_ratio": 1.0081569796653556,
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.376597757906,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        57312.96904448484,
        56234.7174502851,
        55377.07679138379,
        54715.203239442315,
        34843.725922717305,
        53878.68848914362,
        53653.937171383935,
        53524.58265922713,
        53464.98539109848,
        53448.97678035812
      ],
      "independent_power_W": 9559.645560743536,
      "independent_pump_dp_Pa": 267624.18484556384
    },
    {
      "id": "filter25_fixed_manual",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "fixed",
      "mode": "manual",
      "speed_ratio": 0.944820731917674,
      "requested_speed_ratio": 0.944820731917674,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "independent_flow_Lmin": [
        143.5779192190666,
        143.57767880566962,
        143.5774749226221,
        143.57730689955346,
        143.57717338649394,
        143.57707234175967,
        143.57700100259325,
        143.57695581797827,
        143.57693230207906,
        143.5769246923838
      ],
      "independent_valve_dp_Pa": [
        18574.286713284208,
        17512.12151291204,
        16667.227783407667,
        16015.142568648676,
        15531.330407451198,
        15191.159945425723,
        14969.868529510772,
        14842.504693187831,
        14783.824083816988,
        14768.061440241348
      ],
      "independent_power_W": 8175.289430102173,
      "independent_pump_dp_Pa": 230607.0327271098
    },
    {
      "id": "filter25_fixed_picv",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "fixed",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        38865.99843405967,
        37787.2259988634,
        36929.119954456866,
        36266.83661834471,
        35775.45794064802,
        35429.96787450358,
        35205.21655674389,
        35075.86204458709,
        35016.2647764585,
        35000.256165718136
      ],
      "independent_power_W": 9082.791880123907,
      "independent_pump_dp_Pa": 254217.74094334367
    },
    {
      "id": "filter25_reset_manual",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "reset",
      "mode": "manual",
      "speed_ratio": 0.9521940020511184,
      "requested_speed_ratio": 0.9521940020511184,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "independent_flow_Lmin": [
        144.7000000000036,
        144.70000000000198,
        144.70000000000059,
        144.69999999999948,
        144.69999999999857,
        144.69999999999786,
        144.69999999999737,
        144.69999999999706,
        144.69999999999686,
        144.6999999999968
      ],
      "independent_valve_dp_Pa": [
        18865.742268333997,
        17786.96983314035,
        16928.863788736082,
        16266.580452625785,
        15775.20177493061,
        15429.711708787363,
        15204.960391028464,
        15075.605878872186,
        15016.008610743884,
        15000.00000000358
      ],
      "independent_power_W": 8368.214826499197,
      "independent_pump_dp_Pa": 234217.48477762254
    },
    {
      "id": "filter25_reset_picv",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "reset",
      "mode": "picv",
      "speed_ratio": 0.9882316465286459,
      "requested_speed_ratio": 0.9882316465286459,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        43865.74226834084,
        42786.96983314457,
        41928.86378873803,
        41266.58045262587,
        40775.201774929184,
        40429.711708784744,
        40204.96039102506,
        40075.60587886826,
        40016.008610739664,
        39999.9999999993
      ],
      "independent_power_W": 9261.424703042545,
      "independent_pump_dp_Pa": 259217.48477762484
    },
    {
      "id": "filter100_fixed_manual",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "fixed",
      "mode": "manual",
      "speed_ratio": 0.944820731917674,
      "requested_speed_ratio": 0.944820731917674,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        140.3626430497393,
        140.3617191322864,
        140.36093573679747,
        140.3602902452562,
        140.3597774272665,
        140.35938939539227,
        140.35911549472468,
        140.3589420478775,
        140.35885179637685,
        140.35882259450673
      ],
      "independent_valve_dp_Pa": [
        17751.698363148986,
        16736.408355884923,
        15928.807288503653,
        15305.506934684206,
        14843.051775500382,
        14517.896299923188,
        14306.370775942487,
        14184.625858177402,
        14128.532665448292,
        14113.464322754327
      ],
      "independent_power_W": 8128.045171599408,
      "independent_pump_dp_Pa": 234529.57769491422
    },
    {
      "id": "filter100_fixed_picv",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "fixed",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        143.12140620198537,
        142.62691743145635,
        142.2329377297859,
        141.92846612153295,
        141.7023303715542,
        141.54320623727682,
        141.43962814484394,
        141.37998592334498,
        141.35249560438194,
        141.34510746892767
      ],
      "independent_valve_dp_Pa": [
        34240.50579413975,
        34004.31057273899,
        33816.709171351366,
        33672.08433751072,
        33564.86982076769,
        33489.52904097221,
        33440.53322635018,
        33412.336783774605,
        33399.34447103532,
        33395.85316469148
      ],
      "independent_power_W": 9027.17662790679,
      "independent_pump_dp_Pa": 257706.17127353782
    },
    {
      "id": "filter100_reset_manual",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "reset",
      "mode": "manual",
      "speed_ratio": 0.9739766256551461,
      "requested_speed_ratio": 0.9739766256551461,
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        144.7000000000035,
        144.70000000000192,
        144.70000000000053,
        144.69999999999945,
        144.6999999999985,
        144.69999999999783,
        144.69999999999735,
        144.69999999999703,
        144.69999999999683,
        144.69999999999678
      ],
      "independent_valve_dp_Pa": [
        18865.74226833391,
        17786.96983314026,
        16928.863788735965,
        16266.58045262564,
        15775.201774930494,
        15429.711708787218,
        15204.960391028319,
        15075.60587887207,
        15016.008610743738,
        15000.000000003463
      ],
      "independent_power_W": 8904.113295255089,
      "independent_pump_dp_Pa": 249216.7162804655
    },
    {
      "id": "filter100_reset_picv",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "reset",
      "mode": "picv",
      "speed_ratio": 1.0,
      "requested_speed_ratio": 1.009231519294816,
      "speed_limited": true,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.70000000000823,
        144.58522840672654,
        144.42308793053758,
        144.31755862476584,
        144.256801998869,
        144.22880407353978,
        144.22128243353683
      ],
      "independent_valve_dp_Pa": [
        37835.37104641367,
        36760.086591842235,
        35905.09689505666,
        35245.557294650906,
        34944.50017125701,
        34866.16933317506,
        34815.234841615806,
        34785.92709613062,
        34772.42562991782,
        34768.79890888589
      ],
      "independent_power_W": 9555.637135667934,
      "independent_pump_dp_Pa": 267853.3556130332
    },
    {
      "id": "both_fixed_manual",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "fixed",
      "mode": "manual",
      "speed_ratio": 0.944820731917674,
      "requested_speed_ratio": 0.944820731917674,
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        140.91091174439813,
        140.9179857648932,
        140.9244412780984,
        140.93023187330536,
        131.48688159532574,
        140.93497958808115,
        140.93474171739396,
        140.9345910808744,
        140.9345126958375,
        140.93448733298047
      ],
      "independent_valve_dp_Pa": [
        17890.648566197633,
        16869.32712588506,
        16056.962447821395,
        15430.05720689884,
        13025.74919421514,
        14637.211335051194,
        14423.95499774185,
        14301.214230810874,
        14244.662462204084,
        14229.471064321231
      ],
      "independent_power_W": 8121.927008879736,
      "independent_pump_dp_Pa": 234981.96881770884
    },
    {
      "id": "both_fixed_picv",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "fixed",
      "mode": "picv",
      "speed_ratio": 0.9811311180077213,
      "requested_speed_ratio": 0.9811311180077213,
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        143.59102949555745,
        143.1012350792376,
        142.71163315599142,
        142.41117377957897,
        133.7452960575373,
        142.02900350132947,
        141.92509613391937,
        141.865265841179,
        141.83768984990053,
        141.83027917886855
      ],
      "independent_valve_dp_Pa": [
        34465.58073459123,
        34230.85495644057,
        34044.71746619552,
        33901.51559214399,
        29901.158491785987,
        33719.80559092661,
        33670.48531846906,
        33642.102876938676,
        33629.02533939289,
        33625.511363188445
      ],
      "independent_power_W": 9019.53871201783,
      "independent_pump_dp_Pa": 258147.7057639514
    },
    {
      "id": "both_reset_manual",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "reset",
      "mode": "manual",
      "speed_ratio": 1.0,
      "requested_speed_ratio": 1.0395870917039116,
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        149.1519084422184,
        149.16119787502356,
        149.16955671517934,
        149.17694110388788,
        139.18030639713973,
        149.18372598640804,
        149.18401407464424,
        149.18419660769803,
        149.18429163670197,
        149.1843223941356
      ],
      "independent_valve_dp_Pa": [
        20044.464770826336,
        18900.645261067315,
        17990.827798789396,
        17288.710358145763,
        14594.641686745861,
        16400.74775223958,
        16161.914609238098,
        16024.45812847797,
        15961.130167704483,
        15944.120534523507
      ],
      "independent_power_W": 9629.958201152138,
      "independent_pump_dp_Pa": 263209.417008006
    },
    {
      "id": "both_reset_picv",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "reset",
      "mode": "picv",
      "speed_ratio": 1.0,
      "requested_speed_ratio": 1.0355194409358441,
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "independent_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        136.72518876940168,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7
      ],
      "independent_valve_dp_Pa": [
        39445.20316008874,
        38379.238084223645,
        37532.57183181023,
        36880.35710025014,
        31248.418721144088,
        36052.181071589876,
        35827.42975383019,
        35698.07524167339,
        35638.477973544796,
        35622.469362804375
      ],
      "independent_power_W": 9542.809289232155,
      "independent_pump_dp_Pa": 268573.3225729066
    }
  ],
  "model_sha256": "7b3d43cb5756f432c42c70598dd556946ff792928e95b9ba0068ec0b9d2945f3"
}
