{
  "stage": "Stage 05 - Manual balancing versus pressure-independent valves",
  "software": "OpenModelica 1.27.1 / MSL 4.1.0",
  "result_kind": "24 steady network solutions; 0-1 s export is not a physical transient or control response",
  "qualification": "Generic ideal PICV envelope and assumed pump/device maps; numerical verification only, not vendor prediction or physical validation",
  "target_Lmin": 144.7,
  "picv_minimum_dp_kPa": 35,
  "picv_design_margin_kPa": 5,
  "picv_upper_envelope_kPa": 414,
  "picv_law": "q/q_target=min(1,sqrt(max(dp,0)/35000 Pa)); adiabatic, zero reverse flow",
  "picv_limitations": [
    "Ideal flow-limiting plateau has no manufacturing/control error",
    "No actuator, diaphragm, sensor or controller dynamics",
    "35 kPa minimum and 5 kPa reserve are study choices, not a fitted catalog selection",
    "414 kPa upper-envelope guard; no case exceeds it",
    "Real catalog +/-5% setpoint accuracy can exceed the small-change flow differences here"
  ],
  "pump_policy": "Fixed: retain each technology's own commissioned speed. Reset: independently calculate new steady speed; cap at 100%. No time-domain pump controller is simulated. Manual valve settings remain fixed in every case.",
  "speed_limit_percent": 100,
  "hydraulic_efficiency": 0.75,
  "motor_efficiency": 0.9,
  "extra_VFD_losses": "not modeled",
  "filter_reference_note": "20 kPa was already an assumed dirty-filter allowance in Stage 03; this study increases that coefficient to 25 or 40 kPa at the same nominal total flow. Not measured clean/dirty curves.",
  "source_model_sha256": "7b3d43cb5756f432c42c70598dd556946ff792928e95b9ba0068ec0b9d2945f3",
  "parent_model_sha256": "d55bd41e78ac0f7a9df7c2fc961911c5a57ce83e8f636449a7bdf0b64ba7a9f1",
  "accepted_attempt": "accepted-r1",
  "warnings_retained": [
    "The model contains alias variables with redundant start and/or conflicting nominal values. It is recommended to resolve the conflicts, because otherwise the system could be hard to solve. To print the conflicting alias sets and the chosen candidates please use -d=aliasConflicts."
  ],
  "cases": [
    {
      "id": "reference_fixed_manual",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "fixed",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 94.4820731917674,
      "requested_speed_percent": 94.4820731917674,
      "total_flow_Lps": 24.11670039484139,
      "head_m": 23.5574269729425,
      "pump_dp_kPa": 229.2174895826577,
      "electrical_power_kW": 8.189584476329829,
      "hydraulic_power_kW": 5.527969521522634,
      "rack_flow_Lmin": [
        144.7001632482114,
        144.7001800702862,
        144.7001928398648,
        144.7002021293281,
        144.7002085271016,
        144.7002126201038,
        144.7002149760517,
        144.7002161252509,
        144.7002165407072,
        144.7002166135774
      ],
      "rack05_flow_Lmin": 144.7002085271016,
      "minimum_rack_flow_Lmin": 144.7001632482114,
      "maximum_rack_flow_Lmin": 144.7002166135774,
      "flow_spread_percent": 3.687995256832823e-05,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        18.86578483641922,
        17.787014102761688,
        16.92890891053528,
        16.266625897758168,
        15.7752472422343,
        15.429757053212791,
        15.205005570082811,
        15.075650913029849,
        15.016053553097759,
        15.00004490955215
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 19.99903127598338,
      "nominal_duty_power_difference_from_stage04_kW": 0.0,
      "audits": {
        "max_mass_residual_kg_s": 1.77635683940025e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 1.092303136829287e-09,
        "independent_max_flow_difference_percent": 0.00014969839641221228,
        "native_csv_sha256": "68adcf1cce32f9e06a5ac81f454b7a7b64000d4eca6289ffd1a468e40007ec32",
        "csv_rows": 3
      }
    },
    {
      "id": "reference_fixed_picv",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "fixed",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 24.11666666653306,
      "head_m": 26.12678412281405,
      "pump_dp_kPa": 254.2177409433541,
      "electrical_power_kW": 9.082791880073962,
      "hydraulic_power_kW": 6.130884519049925,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.6999999919842,
        144.7
      ],
      "rack05_flow_Lmin": 144.7,
      "minimum_rack_flow_Lmin": 144.6999999919842,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 5.53958169364288e-09,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        43.866558865768134,
        42.78781868751289,
        41.92973683350097,
        41.26747092434939,
        40.776104157231174,
        40.43062166591117,
        40.20587468810909,
        40.076522284543145,
        40.016925777482676,
        40.00091729628335
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 10,
      "minimum_picv_dp_margin_kPa": 5.0009172962833475,
      "filter_actual_dp_kPa": 19.99897533712059,
      "nominal_duty_power_difference_from_stage04_kW": 0.8932074037441335,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 7.403286872431636e-10,
        "independent_max_flow_difference_percent": 5.539579905899927e-09,
        "native_csv_sha256": "48f7b33ecb4bc184e2243eb2199168f42b9b77d571c242d58638a447bd3abf71",
        "csv_rows": 3
      }
    },
    {
      "id": "reference_reset_manual",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "reset",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 94.48207319176683,
      "requested_speed_percent": 94.48207319176683,
      "total_flow_Lps": 24.11670039484122,
      "head_m": 23.55742697294222,
      "pump_dp_kPa": 229.2174895826551,
      "electrical_power_kW": 8.189584476329678,
      "hydraulic_power_kW": 5.527969521522532,
      "rack_flow_Lmin": [
        144.7001632482105,
        144.7001800702853,
        144.7001928398639,
        144.7002021293272,
        144.7002085271007,
        144.7002126201029,
        144.7002149760508,
        144.70021612525,
        144.7002165407063,
        144.7002166135758
      ],
      "rack05_flow_Lmin": 144.7002085271007,
      "minimum_rack_flow_Lmin": 144.7001632482105,
      "maximum_rack_flow_Lmin": 144.7002166135758,
      "flow_spread_percent": 3.687995209692552e-05,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        18.86578483641898,
        17.78701410276146,
        16.9289089105351,
        16.266625897758,
        15.775247242234071,
        15.42975705321261,
        15.20500557008263,
        15.07565091302968,
        15.01605355309759,
        15.0000449095518
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 19.999031275983082,
      "nominal_duty_power_difference_from_stage04_kW": -1.509903313490213e-13,
      "audits": {
        "max_mass_residual_kg_s": 1.77635683940025e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 7.630660547874868e-10,
        "independent_max_flow_difference_percent": 0.0001496983959459186,
        "native_csv_sha256": "4641b7ae7f74f87c3a77306dc55b94035fd262fbb5e0064369877d8f097d5d2c",
        "csv_rows": 3
      }
    },
    {
      "id": "reference_reset_picv",
      "scenario": "reference",
      "scenario_label": "Reference filter / unchanged racks",
      "policy": "reset",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 24.11666666653306,
      "head_m": 26.12678412281405,
      "pump_dp_kPa": 254.2177409433541,
      "electrical_power_kW": 9.082791880073962,
      "hydraulic_power_kW": 6.130884519049925,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.6999999919842,
        144.7
      ],
      "rack05_flow_Lmin": 144.7,
      "minimum_rack_flow_Lmin": 144.6999999919842,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 5.53958169364288e-09,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        43.866558865768134,
        42.78781868751289,
        41.92973683350097,
        41.26747092434939,
        40.776104157231174,
        40.43062166591117,
        40.20587468810909,
        40.076522284543145,
        40.016925777482676,
        40.00091729628335
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 10,
      "minimum_picv_dp_margin_kPa": 5.0009172962833475,
      "filter_actual_dp_kPa": 19.99897533712059,
      "nominal_duty_power_difference_from_stage04_kW": 0.8932074037441335,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 7.403286872431636e-10,
        "independent_max_flow_difference_percent": 5.539579905899927e-09,
        "native_csv_sha256": "48f7b33ecb4bc184e2243eb2199168f42b9b77d571c242d58638a447bd3abf71",
        "csv_rows": 3
      }
    },
    {
      "id": "rack5_fixed_manual",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "fixed",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 94.4820731917674,
      "requested_speed_percent": 94.4820731917674,
      "total_flow_Lps": 24.09824969822094,
      "head_m": 23.57155351180945,
      "pump_dp_kPa": 229.3549430396628,
      "electrical_power_kW": 8.188226202801536,
      "hydraulic_power_kW": 5.527052686891036,
      "rack_flow_Lmin": [
        144.845965376341,
        144.8482048744784,
        144.8502299778591,
        144.8520290961615,
        142.2304194977833,
        144.85361082735,
        144.8536229580206,
        144.8536302982769,
        144.853633935763,
        144.8536350512227
      ],
      "rack05_flow_Lmin": 142.2304194977833,
      "minimum_rack_flow_Lmin": 142.2304194977833,
      "maximum_rack_flow_Lmin": 144.8536350512227,
      "flow_spread_percent": 1.814250402892042,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        18.90382290529035,
        17.8234240918163,
        16.964033699458227,
        16.30077938351157,
        15.241329163297952,
        15.46248888702958,
        15.237262684420621,
        15.10763489520649,
        15.04791176490684,
        15.03186937362928
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 19.968442107409302,
      "nominal_duty_power_difference_from_stage04_kW": -0.0013582735282930969,
      "audits": {
        "max_mass_residual_kg_s": 3.552713678800501e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 1.26419763546437e-09,
        "independent_max_flow_difference_percent": 0.0001500054447545196,
        "native_csv_sha256": "2c5f3baaec2fc725f4dd2502f1f2012b20bc69af2127ee3141198b6ae1d8c21d",
        "csv_rows": 3
      }
    },
    {
      "id": "rack5_fixed_picv",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "fixed",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 24.11666666680242,
      "head_m": 26.12678412281405,
      "pump_dp_kPa": 254.2177409433541,
      "electrical_power_kW": 9.08279188017541,
      "hydraulic_power_kW": 6.130884519118401,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7000000081456,
        144.7
      ],
      "rack05_flow_Lmin": 144.7,
      "minimum_rack_flow_Lmin": 144.7,
      "maximum_rack_flow_Lmin": 144.7000000081456,
      "flow_spread_percent": 5.629305514367017e-09,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        43.866558865740664,
        42.787818687485185,
        41.9297368334732,
        41.26747092432145,
        35.77636032292206,
        40.43062166588305,
        40.20587468808086,
        40.07652228451485,
        40.01692577564734,
        40.00091729625966
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 10,
      "minimum_picv_dp_margin_kPa": 0.7763603229220607,
      "filter_actual_dp_kPa": 19.99897533712373,
      "nominal_duty_power_difference_from_stage04_kW": 0.8932074038455813,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 1.17415765998885e-09,
        "independent_max_flow_difference_percent": 5.629297028519886e-09,
        "native_csv_sha256": "9414eb1f335722762f0f910f3f5bc0f994ab2899980cc5cae819fc0d7f905c99",
        "csv_rows": 3
      }
    },
    {
      "id": "rack5_reset_manual",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "reset",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 96.11930361844112,
      "requested_speed_percent": 96.11930361844112,
      "total_flow_Lps": 24.51670240106971,
      "head_m": 24.39487486279339,
      "pump_dp_kPa": 237.3659899765417,
      "electrical_power_kW": 8.621379757615065,
      "hydraulic_power_kW": 5.819431336390167,
      "rack_flow_Lmin": [
        147.3596306024024,
        147.3624495019228,
        147.3649680543867,
        147.3671759716916,
        144.7002016855157,
        147.3693129702225,
        147.369486271464,
        147.3695957101912,
        147.3696524914553,
        147.3696708049301
      ],
      "rack05_flow_Lmin": 144.7002016855157,
      "minimum_rack_flow_Lmin": 144.7002016855157,
      "maximum_rack_flow_Lmin": 147.3696708049301,
      "flow_spread_percent": 1.8147282314891906,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        true,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        19.56563210632838,
        18.44754464371718,
        17.55817029829707,
        16.871773074432507,
        15.77524575049203,
        16.00423306269839,
        15.771150279921299,
        15.63700219466025,
        15.57519760254415,
        15.55859670568339
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 20.66794485209673,
      "nominal_duty_power_difference_from_stage04_kW": 0.43179528128523614,
      "audits": {
        "max_mass_residual_kg_s": 1.332267629550188e-15,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 9.786162991076708e-10,
        "independent_max_flow_difference_percent": 0.0001510346318012168,
        "native_csv_sha256": "cb1d845846a3dba80edf625430f4580bbffd16eb238a65b6243dca6295444ea5",
        "csv_rows": 3
      }
    },
    {
      "id": "rack5_reset_picv",
      "scenario": "rack5",
      "scenario_label": "R05 equipment resistance +5%",
      "policy": "reset",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 105000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 98.7134090326012,
      "requested_speed_percent": 98.7134090326012,
      "total_flow_Lps": 24.11666666658851,
      "head_m": 26.56095405128725,
      "pump_dp_kPa": 258.4422830026891,
      "electrical_power_kW": 9.233727987745167,
      "hydraulic_power_kW": 6.232766391727988,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.6999999953113,
        144.7
      ],
      "rack05_flow_Lmin": 144.7,
      "minimum_rack_flow_Lmin": 144.6999999953113,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 3.240290935065315e-09,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        48.09110092508147,
        47.01236074682593,
        46.15427889281395,
        45.49201298366213,
        40.000902382262694,
        44.65516372522363,
        44.43041674742138,
        44.30106434385531,
        44.24146783430537,
        44.22545935560018
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 10,
      "minimum_picv_dp_margin_kPa": 5.000902382262692,
      "filter_actual_dp_kPa": 19.9989753371249,
      "nominal_duty_power_difference_from_stage04_kW": 1.0441435114153386,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 2.131855580955744e-09,
        "independent_max_flow_difference_percent": 3.2402858174407356e-09,
        "native_csv_sha256": "4f14460fe279d34c96b1c4c8c3396a2e16f951fd01b2ac0dfea70fdb27c91c80",
        "csv_rows": 3
      }
    },
    {
      "id": "rack20_fixed_manual",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "fixed",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 94.4820731917674,
      "requested_speed_percent": 94.4820731917674,
      "total_flow_Lps": 24.04809525070104,
      "head_m": 23.6099003786261,
      "pump_dp_kPa": 229.7280641175788,
      "electrical_power_kW": 8.18447758171658,
      "hydraulic_power_kW": 5.52452236765869,
      "rack_flow_Lmin": [
        145.2410075260764,
        145.249255910067,
        145.2567185821716,
        145.2633510793266,
        135.5292626643737,
        145.2691727240621,
        145.2692113656017,
        145.269235497763,
        145.2692478746034,
        145.2692518180164
      ],
      "rack05_flow_Lmin": 135.5292626643737,
      "minimum_rack_flow_Lmin": 135.5292626643737,
      "maximum_rack_flow_Lmin": 145.2692518180164,
      "flow_spread_percent": 6.750353858315624,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        19.0070772885342,
        17.92225857048988,
        17.05937855263532,
        16.39348624473618,
        13.83897777296748,
        15.551334973972411,
        15.32482022767549,
        15.19445106947934,
        15.13438655840274,
        15.11825256537227
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 19.885410019800528,
      "nominal_duty_power_difference_from_stage04_kW": -0.005106894613248869,
      "audits": {
        "max_mass_residual_kg_s": 2.220446049250313e-15,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 4.456524038687348e-10,
        "independent_max_flow_difference_percent": 0.00015073454715519574,
        "native_csv_sha256": "83925cab97ae0af8583be7489245ee59e2e76a17ffc926fdc4ccfa0824b237b5",
        "csv_rows": 3
      }
    },
    {
      "id": "rack20_fixed_picv",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "fixed",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 24.02580000961151,
      "head_m": 26.19632150190484,
      "pump_dp_kPa": 254.8943506378531,
      "electrical_power_kW": 9.072652877044225,
      "hydraulic_power_kW": 6.124040692004852,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        139.2480005883314,
        144.7,
        144.7,
        144.7,
        144.6999999883594,
        144.7
      ],
      "rack05_flow_Lmin": 139.2480005883314,
      "minimum_rack_flow_Lmin": 139.2480005883314,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 3.782045002655148,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        false,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        45.229480033581375,
        44.15950345119881,
        43.30925032133999,
        42.65387579314952,
        32.41223045534128,
        41.82297736342152,
        41.59823038561951,
        41.468877982053556,
        41.40928147481638,
        41.39327299380087
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        false,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 9,
      "minimum_picv_dp_margin_kPa": -2.5877695446587206,
      "filter_actual_dp_kPa": 19.84855516831193,
      "nominal_duty_power_difference_from_stage04_kW": 0.8830684007143965,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 2.158230927307159e-09,
        "independent_max_flow_difference_percent": 0.00024221594867590568,
        "native_csv_sha256": "7c2f37b794c72b6bf6f83b52246b179784b49877dc79ef9777412786756233e3",
        "csv_rows": 3
      }
    },
    {
      "id": "rack20_reset_manual",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "reset",
      "mode": "manual",
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 100.0,
      "requested_speed_percent": 100.8628862097719,
      "total_flow_Lps": 25.4554813651968,
      "head_m": 26.4457803261577,
      "pump_dp_kPa": 257.3216244447573,
      "electrical_power_kW": 9.704067875430654,
      "hydraulic_power_kW": 6.55024581591569,
      "rack_flow_Lmin": [
        153.7360899895477,
        153.7466510605007,
        153.7561008703957,
        153.7643974893919,
        143.4599563236416,
        153.7723499197349,
        153.7729405817466,
        153.7733145566055,
        153.7735091045223,
        153.7735720157208
      ],
      "rack05_flow_Lmin": 143.4599563236416,
      "minimum_rack_flow_Lmin": 143.4599563236416,
      "maximum_rack_flow_Lmin": 153.7735720157208,
      "flow_spread_percent": 6.752714372276721,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        21.295532174560122,
        20.08057921085105,
        19.11417080704548,
        18.36837702068477,
        15.50598106059007,
        17.4251791538769,
        17.17149349659967,
        17.02549173389573,
        16.95822903715185,
        16.94016368050344
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 22.281058112277528,
      "nominal_duty_power_difference_from_stage04_kW": 1.5144833991008255,
      "audits": {
        "max_mass_residual_kg_s": 5.773159728050814e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 7.057678885757923e-10,
        "independent_max_flow_difference_percent": 0.00015415588787703882,
        "native_csv_sha256": "0b2a87aab1d130540c2d20e941af5ebaaf791981112a4bb0a224e1d5141ec16d",
        "csv_rows": 3
      }
    },
    {
      "id": "rack20_reset_picv",
      "scenario": "rack20",
      "scenario_label": "R05 equipment resistance +20%",
      "policy": "reset",
      "mode": "picv",
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 20000,
      "speed_percent": 100.0,
      "requested_speed_percent": 100.81569796653555,
      "total_flow_Lps": 24.11128229260101,
      "head_m": 27.50460362629747,
      "pump_dp_kPa": 267.6241425868458,
      "electrical_power_kW": 9.559646296632215,
      "hydraulic_power_kW": 6.452761250226745,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.3769375470352,
        144.7,
        144.7,
        144.7,
        144.700000009026,
        144.7
      ],
      "rack05_flow_Lmin": 144.3769375470352,
      "minimum_rack_flow_Lmin": 144.3769375470352,
      "maximum_rack_flow_Lmin": 144.700000009026,
      "flow_spread_percent": 0.22331348043508592,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        false,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        57.313700304028686,
        56.235480400104485,
        55.3778634261635,
        54.716006857017,
        34.84388993175206,
        53.879511209287514,
        53.65476423148514,
        53.52541182791896,
        53.4658153164243,
        53.44980683966348
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        false,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 9,
      "minimum_picv_dp_margin_kPa": -0.1561100682479373,
      "filter_actual_dp_kPa": 19.99004624689306,
      "nominal_duty_power_difference_from_stage04_kW": 1.3700618203023858,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 7.948983693495393e-10,
        "independent_max_flow_difference_percent": 0.00023534917323875248,
        "native_csv_sha256": "7d2843d85b1b44c48348338e958ea4518b23e9139ce350d88e9bd52361cceaf5",
        "csv_rows": 3
      }
    },
    {
      "id": "filter25_fixed_manual",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "fixed",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "speed_percent": 94.4820731917674,
      "requested_speed_percent": 94.4820731917674,
      "total_flow_Lps": 23.92957350315792,
      "head_m": 23.70020987385542,
      "pump_dp_kPa": 230.6067897868006,
      "electrical_power_kW": 8.175292039304491,
      "hydraulic_power_kW": 5.518322126530532,
      "rack_flow_Lmin": [
        143.5780776243437,
        143.5778538436231,
        143.5776625850209,
        143.5775037447822,
        143.5773765552817,
        143.5772795555373,
        143.5772105443484,
        143.5771664951067,
        143.5771433895852,
        143.5771358518457
      ],
      "rack05_flow_Lmin": 143.5773765552817,
      "minimum_rack_flow_Lmin": 143.5771358518457,
      "maximum_rack_flow_Lmin": 143.5780776243437,
      "flow_spread_percent": 0.0006559334748732276,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 10,
      "valve_dp_kPa": [
        18.57432769817807,
        17.5121642115463,
        16.66727135309362,
        16.01518648236088,
        15.53137436268688,
        15.1912037939438,
        14.969912224757431,
        14.84254825143446,
        14.783867554374739,
        14.768104879255459
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 24.61235172937368,
      "nominal_duty_power_difference_from_stage04_kW": -0.01429243702533789,
      "audits": {
        "max_mass_residual_kg_s": 3.996802888650564e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 8.712959242984653e-10,
        "independent_max_flow_difference_percent": 0.00014707061204433103,
        "native_csv_sha256": "112620c2787f44a8b63e75bf11df6f29fa260a24b907dd7c8f034f1991417335",
        "csv_rows": 3
      }
    },
    {
      "id": "filter25_fixed_picv",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "fixed",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 24.11666666653306,
      "head_m": 26.12678412281405,
      "pump_dp_kPa": 254.2177409433541,
      "electrical_power_kW": 9.082791880073962,
      "hydraulic_power_kW": 6.130884519049925,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.6999999919842,
        144.7
      ],
      "rack05_flow_Lmin": 144.7,
      "minimum_rack_flow_Lmin": 144.6999999919842,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 5.53958169364288e-09,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        38.86681503148802,
        37.788074853232715,
        36.929992999220794,
        36.26772709006921,
        35.77636032295105,
        35.430877831630994,
        35.20613085382897,
        35.076778450263085,
        35.0171819432028,
        35.00117346200714
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 10,
      "minimum_picv_dp_margin_kPa": 0.0011734620071365497,
      "filter_actual_dp_kPa": 24.998719171400708,
      "nominal_duty_power_difference_from_stage04_kW": 0.8932074037441335,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 7.403286872431636e-10,
        "independent_max_flow_difference_percent": 5.539579905899927e-09,
        "native_csv_sha256": "985fbd00596bb4c83b6df513ec5c7e8d77b372a2dc4d09e4a01b6dc01f9f4cd6",
        "csv_rows": 3
      }
    },
    {
      "id": "filter25_reset_manual",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "reset",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "speed_percent": 95.21940020511184,
      "requested_speed_percent": 95.21940020511184,
      "total_flow_Lps": 24.1166998716014,
      "head_m": 24.07126730498651,
      "pump_dp_kPa": 234.2172372670176,
      "electrical_power_kW": 8.368217505073066,
      "hydraulic_power_kW": 5.648546815924319,
      "rack_flow_Lmin": [
        144.7001601106649,
        144.7001769320655,
        144.7001897010726,
        144.7001989900647,
        144.7002053874639,
        144.7002094801828,
        144.7002118359306,
        144.7002129850031,
        144.7002134003935,
        144.7002134732422
      ],
      "rack05_flow_Lmin": 144.7002053874639,
      "minimum_rack_flow_Lmin": 144.7001601106649,
      "maximum_rack_flow_Lmin": 144.7002134732422,
      "flow_spread_percent": 3.687802613567749e-05,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        18.8657840182822,
        17.78701333124127,
        16.92890817610186,
        16.266625191951,
        15.7752465576664,
        15.42975638357707,
        15.205004910159039,
        15.0756502586939,
        15.01605290133483,
        15.000044258479608
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 24.9987880102233,
      "nominal_duty_power_difference_from_stage04_kW": 0.17863302874323672,
      "audits": {
        "max_mass_residual_kg_s": 6.661338147750939e-15,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 1.909938873723149e-10,
        "independent_max_flow_difference_percent": 0.0001475281585339161,
        "native_csv_sha256": "d7e14ea7614d30960c62c5b9fd2d51ce087189bbea0d48150cf104921e8cd60c",
        "csv_rows": 3
      }
    },
    {
      "id": "filter25_reset_picv",
      "scenario": "filter25",
      "scenario_label": "Filter coefficient +25%",
      "policy": "reset",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 25000,
      "speed_percent": 98.82316465286459,
      "requested_speed_percent": 98.82316465286459,
      "total_flow_Lps": 24.11666666655683,
      "head_m": 26.6406240591689,
      "pump_dp_kPa": 259.2174847775959,
      "electrical_power_kW": 9.261424702999333,
      "hydraulic_power_kW": 6.251461674524549,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.7,
        144.69999999341,
        144.7
      ],
      "rack05_flow_Lmin": 144.7,
      "minimum_rack_flow_Lmin": 144.69999999341,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 4.554249935805554e-09,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        43.866558865686656,
        42.78781868743099,
        41.92973683341878,
        41.26747092426679,
        40.776104157148275,
        40.43062166582793,
        40.20587468802551,
        40.07652228445926,
        40.016925772140155,
        40.000917296205124
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 10,
      "minimum_picv_dp_margin_kPa": 5.000917296205124,
      "filter_actual_dp_kPa": 24.99871917141217,
      "nominal_duty_power_difference_from_stage04_kW": 1.0718402266695044,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 1.447915565222502e-09,
        "independent_max_flow_difference_percent": 4.554245869314855e-09,
        "native_csv_sha256": "54fac98a95c7290f94fab5344f041fcf499f6439826f3765daefe759ed03c1ae",
        "csv_rows": 3
      }
    },
    {
      "id": "filter100_fixed_manual",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "fixed",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 94.4820731917674,
      "requested_speed_percent": 94.4820731917674,
      "total_flow_Lps": 23.39337185845737,
      "head_m": 24.10334493588501,
      "pump_dp_kPa": 234.5293576880959,
      "electrical_power_kW": 8.128048112774497,
      "hydraulic_power_kW": 5.486432476122785,
      "rack_flow_Lmin": [
        140.3627881042102,
        140.3618802799225,
        140.3611090955908,
        140.3604724833321,
        140.3599657777195,
        140.3595816542721,
        140.3593100020641,
        140.3591376513061,
        140.359047795765,
        140.3590186632595
      ],
      "rack05_flow_Lmin": 140.3599657777195,
      "minimum_rack_flow_Lmin": 140.3590186632595,
      "maximum_rack_flow_Lmin": 140.3627881042102,
      "flow_spread_percent": 0.0026855476938274056,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 10,
      "valve_dp_kPa": [
        17.751735053305808,
        16.73644678564591,
        15.92884663563728,
        15.305546678801011,
        14.843091611663692,
        14.517936072062879,
        14.30641042703821,
        14.184665393439179,
        14.12857212410809,
        14.11350375328882
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 37.63473200240749,
      "nominal_duty_power_difference_from_stage04_kW": -0.061536363555331874,
      "audits": {
        "max_mass_residual_kg_s": 2.220446049250313e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 7.248672773130238e-10,
        "independent_max_flow_difference_percent": 0.00013969107828248895,
        "native_csv_sha256": "74bb0d3a07601e7672ee410244f3970366a351315f8795a4a539b4a2e5f80089",
        "csv_rows": 3
      }
    },
    {
      "id": "filter100_fixed_picv",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "fixed",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 23.64457057170937,
      "head_m": 26.48527948084693,
      "pump_dp_kPa": 257.705957465885,
      "electrical_power_kW": 9.027180293410446,
      "hydraulic_power_kW": 6.093346698052049,
      "rack_flow_Lmin": [
        143.1215531779507,
        142.6270769249723,
        142.2331065419565,
        141.9286415770065,
        141.7025103010155,
        141.5433889528385,
        141.4398124073415,
        141.3801708999342,
        141.3526808114003,
        141.3452927081463
      ],
      "rack05_flow_Lmin": 141.7025103010155,
      "minimum_rack_flow_Lmin": 141.3452927081463,
      "maximum_rack_flow_Lmin": 143.1215531779507,
      "flow_spread_percent": 1.2520566222009495,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 10,
      "valve_dp_kPa": [
        34.24057611952256,
        34.004386623883455,
        33.81678944355214,
        33.67216759008594,
        33.564955060195466,
        33.489615503081176,
        33.440620356672326,
        33.41242421487876,
        33.39943199631158,
        33.39594069833035
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": 0,
      "minimum_picv_dp_margin_kPa": -1.6040593016696512,
      "filter_actual_dp_kPa": 38.447317198220986,
      "nominal_duty_power_difference_from_stage04_kW": 0.8375958170806168,
      "audits": {
        "max_mass_residual_kg_s": 2.664535259100376e-15,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 4.365574568510056e-11,
        "independent_max_flow_difference_percent": 0.00013105456704298746,
        "native_csv_sha256": "28619d4bc25f21c3cf41ef787e4acb2b136eb54fdfd4a81a3634ba49a8e5fcb4",
        "csv_rows": 3
      }
    },
    {
      "id": "filter100_reset_manual",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "reset",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 97.39766256551461,
      "requested_speed_percent": 97.39766256551461,
      "total_flow_Lps": 24.11669839503401,
      "head_m": 25.61278823089674,
      "pump_dp_kPa": 249.2164796368282,
      "electrical_power_kW": 8.90411655477559,
      "hydraulic_power_kW": 6.010278674473523,
      "rack_flow_Lmin": [
        144.7001512566036,
        144.700168076102,
        144.7001808434958,
        144.7001901311585,
        144.7001965275013,
        144.7002006194207,
        144.7002029746041,
        144.7002041233192,
        144.7002045385236,
        144.7002046113123
      ],
      "rack05_flow_Lmin": 144.7001965275013,
      "minimum_rack_flow_Lmin": 144.7001512566036,
      "maximum_rack_flow_Lmin": 144.7002046113123,
      "flow_spread_percent": 3.6872590544000686e-05,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 0,
      "valve_dp_kPa": [
        18.86578170952457,
        17.787011154034,
        16.92890610355308,
        16.26662320018455,
        15.77524462583644,
        15.429754493885321,
        15.20500304787414,
        15.07564841217763,
        15.01605106207973,
        15.0000424211729
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 39.99805591852049,
      "nominal_duty_power_difference_from_stage04_kW": 0.7145320784457603,
      "audits": {
        "max_mass_residual_kg_s": 4.440892098500626e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 1.859916665125638e-09,
        "independent_max_flow_difference_percent": 0.00014140381170424376,
        "native_csv_sha256": "2776a51ef65854cfd849daeaaef835f898a9ad31fb650ad68f5a35562c562c24",
        "csv_rows": 3
      }
    },
    {
      "id": "filter100_reset_picv",
      "scenario": "filter100",
      "scenario_label": "Filter coefficient doubled",
      "policy": "reset",
      "mode": "picv",
      "speed_limited": true,
      "rack05_nominal_Pa": 100000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 100.0,
      "requested_speed_percent": 100.9231519294816,
      "total_flow_Lps": 24.08056982779431,
      "head_m": 27.52814238797048,
      "pump_dp_kPa": 267.8531784601086,
      "electrical_power_kW": 9.55564024815599,
      "hydraulic_power_kW": 6.450057167505293,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        144.5854622708842,
        144.42332461678,
        144.3177968751093,
        144.2570409665141,
        144.2290432755615,
        144.2215216628094
      ],
      "rack05_flow_Lmin": 144.5854622708842,
      "minimum_rack_flow_Lmin": 144.2215216628094,
      "maximum_rack_flow_Lmin": 144.7,
      "flow_spread_percent": 0.33116487733491423,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 6,
      "valve_dp_kPa": [
        37.83578995219129,
        36.76053533045802,
        35.90556766440562,
        35.246043595625196,
        34.94461321462394,
        34.86628361363109,
        34.81534979174251,
        34.786042346484734,
        34.77254096951411,
        34.76891425510962
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": 4,
      "minimum_picv_dp_margin_kPa": -0.2310857448903771,
      "filter_actual_dp_kPa": 39.87830569257244,
      "nominal_duty_power_difference_from_stage04_kW": 1.3660557718261614,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 8.913048077374697e-10,
        "independent_max_flow_difference_percent": 0.0001658765395484707,
        "native_csv_sha256": "c8e7d0e7874ab4b454a53bbfa93a3eb91f056f4a4e8344f3d1ea4ad0ae2cd7a2",
        "csv_rows": 3
      }
    },
    {
      "id": "both_fixed_manual",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "fixed",
      "mode": "manual",
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 94.4820731917674,
      "requested_speed_percent": 94.4820731917674,
      "total_flow_Lps": 23.33075955638047,
      "head_m": 24.14983889819852,
      "pump_dp_kPa": 234.9817512934966,
      "electrical_power_kW": 8.121929984541875,
      "hydraulic_power_kW": 5.482302739565765,
      "rack_flow_Lmin": [
        140.9110596004344,
        140.918149580208,
        140.9246171829392,
        140.9304165508679,
        131.4870316597589,
        140.9351742214743,
        140.9349386133893,
        140.9347890799415,
        140.9347110934244,
        140.9346858003907
      ],
      "rack05_flow_Lmin": 131.4870316597589,
      "minimum_rack_flow_Lmin": 131.4870316597589,
      "maximum_rack_flow_Lmin": 140.9351742214743,
      "flow_spread_percent": 6.7494177510475515,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 10,
      "valve_dp_kPa": [
        17.8906861110793,
        16.86936634665186,
        16.05700253312022,
        15.430097646585489,
        13.02577892650099,
        14.63725176351075,
        14.423995300379929,
        14.30125441440282,
        14.24470256747823,
        14.22951114093134
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 37.43354306929448,
      "nominal_duty_power_difference_from_stage04_kW": -0.06765449178795357,
      "audits": {
        "max_mass_residual_kg_s": 4.440892098500626e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 8.785718819126487e-10,
        "independent_max_flow_difference_percent": 0.00014082245871627208,
        "native_csv_sha256": "a10b360d3bd6a13d370ad9b86029acdc8ef74914d282f51957d03e8c7454c4ba",
        "csv_rows": 3
      }
    },
    {
      "id": "both_fixed_picv",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "fixed",
      "mode": "picv",
      "speed_limited": false,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 98.11311180077213,
      "requested_speed_percent": 98.11311180077213,
      "total_flow_Lps": 23.58415734098224,
      "head_m": 26.53065765486663,
      "pump_dp_kPa": 258.1474942747473,
      "electrical_power_kW": 9.019542403194002,
      "hydraulic_power_kW": 6.088191122155952,
      "rack_flow_Lmin": [
        143.5911786099839,
        143.1013965816995,
        142.7118038621344,
        142.4113510305568,
        133.745444778238,
        142.0291879450202,
        141.9252821322802,
        141.8654525572196,
        141.8378768029523,
        141.8304661588492
      ],
      "rack05_flow_Lmin": 133.745444778238,
      "minimum_rack_flow_Lmin": 133.745444778238,
      "maximum_rack_flow_Lmin": 143.5911786099839,
      "flow_spread_percent": 6.957872672316441,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 10,
      "valve_dp_kPa": [
        34.46565231647925,
        34.2309322209977,
        34.04479891219549,
        33.901599982720285,
        29.90122499055573,
        33.719893170354354,
        33.67057357148896,
        33.64219143313769,
        33.62911398993217,
        33.62560002269916
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": 0,
      "minimum_picv_dp_margin_kPa": -5.098775009444271,
      "filter_actual_dp_kPa": 38.25109800345404,
      "nominal_duty_power_difference_from_stage04_kW": 0.8299579268641732,
      "audits": {
        "max_mass_residual_kg_s": 3.552713678800501e-15,
        "max_loop_pressure_residual_Pa": 2.91038304567337e-11,
        "pump_work_energy_residual_W": 6.666596163995564e-10,
        "independent_max_flow_difference_percent": 0.00013183361249335945,
        "native_csv_sha256": "0bad3354c42f19f00add923cbfb2b307ff9af1e75c6c2a40681af20db46517a3",
        "csv_rows": 3
      }
    },
    {
      "id": "both_reset_manual",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "reset",
      "mode": "manual",
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 100.0,
      "requested_speed_percent": 103.95870917039116,
      "total_flow_Lps": 24.69604031693381,
      "head_m": 27.05086230476178,
      "pump_dp_kPa": 263.2091677781884,
      "electrical_power_kW": 9.629961806276643,
      "hydraulic_power_kW": 6.500224219236736,
      "rack_flow_Lmin": [
        149.1520683100912,
        149.1613750721091,
        149.1697470493888,
        149.1771409785109,
        139.180468906567,
        149.1839367008278,
        149.1842272561882,
        149.1844109932121,
        149.1845064576522,
        149.1845372914813
      ],
      "rack05_flow_Lmin": 139.180468906567,
      "minimum_rack_flow_Lmin": 139.180468906567,
      "maximum_rack_flow_Lmin": 149.1845372914813,
      "flow_spread_percent": 6.75146586020014,
      "rack_meets_target": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        20.044507740005788,
        18.90069016740052,
        17.99087370992464,
        17.288756686696612,
        14.5946757686974,
        16.40079408270319,
        16.16196079949994,
        16.02450418449152,
        15.96117613485543,
        15.94416646900942
      ],
      "regulating": [
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false,
        false
      ],
      "regulating_count": null,
      "minimum_picv_dp_margin_kPa": null,
      "filter_actual_dp_kPa": 41.942839636278975,
      "nominal_duty_power_difference_from_stage04_kW": 1.4403773299468146,
      "audits": {
        "max_mass_residual_kg_s": 2.220446049250313e-15,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 3.383320290595293e-10,
        "independent_max_flow_difference_percent": 0.0001440482097825324,
        "native_csv_sha256": "12ea46ed895a3a36445cffd2c262cbd0040032b415d455444716aa54acbdf13f",
        "csv_rows": 3
      }
    },
    {
      "id": "both_reset_picv",
      "scenario": "both",
      "scenario_label": "R05 +20% and filter doubled",
      "policy": "reset",
      "mode": "picv",
      "speed_limited": true,
      "rack05_nominal_Pa": 120000.0,
      "filter_nominal_Pa": 40000,
      "speed_percent": 100.0,
      "requested_speed_percent": 103.55194409358441,
      "total_flow_Lps": 23.98375868911887,
      "head_m": 27.60214971196218,
      "pump_dp_kPa": 268.5732814253259,
      "electrical_power_kW": 9.542810032666415,
      "hydraulic_power_kW": 6.4413967720498295,
      "rack_flow_Lmin": [
        144.7,
        144.7,
        144.7,
        144.7,
        136.7255213358708,
        144.7,
        144.7,
        144.7,
        144.7000000112618,
        144.7
      ],
      "rack05_flow_Lmin": 136.7255213358708,
      "minimum_rack_flow_Lmin": 136.7255213358708,
      "maximum_rack_flow_Lmin": 144.7000000112618,
      "flow_spread_percent": 5.541582520319549,
      "rack_meets_target": [
        true,
        true,
        true,
        true,
        false,
        true,
        true,
        true,
        true,
        true
      ],
      "racks_below_target": 1,
      "valve_dp_kPa": [
        39.4459219862101,
        38.379988155443044,
        37.5333452117432,
        36.88114715291804,
        31.248570736862717,
        36.05298997972021,
        35.82824300191808,
        35.698890598352186,
        35.639294090989864,
        35.62328561009688
      ],
      "regulating": [
        true,
        true,
        true,
        true,
        false,
        true,
        true,
        true,
        true,
        true
      ],
      "regulating_count": 9,
      "minimum_picv_dp_margin_kPa": -3.7514292631372808,
      "filter_actual_dp_kPa": 39.55830465425987,
      "nominal_duty_power_difference_from_stage04_kW": 1.3532255563365858,
      "audits": {
        "max_mass_residual_kg_s": 0.0,
        "max_loop_pressure_residual_Pa": 0.0,
        "pump_work_energy_residual_W": 2.17733031604439e-09,
        "independent_max_flow_difference_percent": 0.0002432371621674534,
        "native_csv_sha256": "736c29eb4927971d9db0bd5fc9299dc8b5de68bc03efdd98533f9646e1f4dd45",
        "csv_rows": 3
      }
    }
  ]
}
