{
  "stage": "Stage 06 - Rack leak isolation",
  "software": "OpenModelica 1.27.1 / MSL 4.1.0; independent SciPy/Colebrook check",
  "accepted_attempt": "accepted-reduced-r3",
  "result_kind": "21 isothermal algebraic steady solutions; exported 0-1 s is not elapsed leak response",
  "native_scope": "Reduced isothermal algebraic pressure-flow network. No enthalpy, compressibility or closure dynamics. Start guesses offset from independent solution; not fixed.",
  "qualification": "Numerically verified assumed network; no physical leak/actuator/sensor validation or pressure surge qualification",
  "pressure_boundary_scope": "Pressure maintained by an unlimited ideal reference source. Reference makeup equals leak loss; no finite fill/expansion depletion prediction.",
  "leak_sizing_scope": "Equivalent round hole, constant Cd; not a hose rupture, crack growth or spray model.",
  "timing_scope": "Conservative steady-pressure screen. Hold shutoff-envelope leak rate until both valves finish closing; no transient fluid or sensor/actuator model. Surge can exceed the envelope.",
  "steady_leak_pressure_bound_abs_kPa": 650.28569268,
  "source_model_sha256": "c03ddf61293a12c5f198c5f3df9a2f1e1cff066c133176df0e90925400220944",
  "target_Lmin": 144.7,
  "known_branch_pipe_inventory_L": 5.965246077539807,
  "assumed_drainable_inventory_L": 10,
  "leak_Cd": 0.62,
  "timing_cases": [
    {
      "diameter_mm": 1,
      "detection_delay_s": 0.5,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 1.7,
      "maintained_pressure_leak_bound_Lmin": 0.9718938457479815,
      "preclosure_spill_bound_L": 0.02753699229619281,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.027536992296193
    },
    {
      "diameter_mm": 1,
      "detection_delay_s": 0.5,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 3.7,
      "maintained_pressure_leak_bound_Lmin": 0.9718938457479815,
      "preclosure_spill_bound_L": 0.05993345382112553,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.059933453821126
    },
    {
      "diameter_mm": 1,
      "detection_delay_s": 2,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 3.2,
      "maintained_pressure_leak_bound_Lmin": 0.9718938457479815,
      "preclosure_spill_bound_L": 0.05183433843989235,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.051834338439892
    },
    {
      "diameter_mm": 1,
      "detection_delay_s": 2,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 5.2,
      "maintained_pressure_leak_bound_Lmin": 0.9718938457479815,
      "preclosure_spill_bound_L": 0.08423079996482508,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.084230799964825
    },
    {
      "diameter_mm": 1,
      "detection_delay_s": 5,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 6.2,
      "maintained_pressure_leak_bound_Lmin": 0.9718938457479815,
      "preclosure_spill_bound_L": 0.10042903072729144,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.100429030727291
    },
    {
      "diameter_mm": 1,
      "detection_delay_s": 5,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 8.2,
      "maintained_pressure_leak_bound_Lmin": 0.9718938457479815,
      "preclosure_spill_bound_L": 0.13282549225222415,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.132825492252223
    },
    {
      "diameter_mm": 3,
      "detection_delay_s": 0.5,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 1.7,
      "maintained_pressure_leak_bound_Lmin": 8.747044611731832,
      "preclosure_spill_bound_L": 0.24783293066573525,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.247832930665735
    },
    {
      "diameter_mm": 3,
      "detection_delay_s": 0.5,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 3.7,
      "maintained_pressure_leak_bound_Lmin": 8.747044611731832,
      "preclosure_spill_bound_L": 0.5394010843901297,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.53940108439013
    },
    {
      "diameter_mm": 3,
      "detection_delay_s": 2,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 3.2,
      "maintained_pressure_leak_bound_Lmin": 8.747044611731832,
      "preclosure_spill_bound_L": 0.46650904595903103,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.46650904595903
    },
    {
      "diameter_mm": 3,
      "detection_delay_s": 2,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 5.2,
      "maintained_pressure_leak_bound_Lmin": 8.747044611731832,
      "preclosure_spill_bound_L": 0.7580771996834255,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.758077199683425
    },
    {
      "diameter_mm": 3,
      "detection_delay_s": 5,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 6.2,
      "maintained_pressure_leak_bound_Lmin": 8.747044611731832,
      "preclosure_spill_bound_L": 0.9038612765456226,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.903861276545623
    },
    {
      "diameter_mm": 3,
      "detection_delay_s": 5,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 8.2,
      "maintained_pressure_leak_bound_Lmin": 8.747044611731832,
      "preclosure_spill_bound_L": 1.195429430270017,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 11.195429430270018
    },
    {
      "diameter_mm": 6,
      "detection_delay_s": 0.5,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 1.7,
      "maintained_pressure_leak_bound_Lmin": 34.98817844692733,
      "preclosure_spill_bound_L": 0.991331722662941,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 10.991331722662942
    },
    {
      "diameter_mm": 6,
      "detection_delay_s": 0.5,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 3.7,
      "maintained_pressure_leak_bound_Lmin": 34.98817844692733,
      "preclosure_spill_bound_L": 2.1576043375605187,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 12.15760433756052
    },
    {
      "diameter_mm": 6,
      "detection_delay_s": 2,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 3.2,
      "maintained_pressure_leak_bound_Lmin": 34.98817844692733,
      "preclosure_spill_bound_L": 1.8660361838361241,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 11.866036183836124
    },
    {
      "diameter_mm": 6,
      "detection_delay_s": 2,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 5.2,
      "maintained_pressure_leak_bound_Lmin": 34.98817844692733,
      "preclosure_spill_bound_L": 3.032308798733702,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 13.032308798733702
    },
    {
      "diameter_mm": 6,
      "detection_delay_s": 5,
      "logic_delay_s": 0.2,
      "closure_s": 1,
      "time_to_two_closed_s": 6.2,
      "maintained_pressure_leak_bound_Lmin": 34.98817844692733,
      "preclosure_spill_bound_L": 3.6154451061824906,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 13.615445106182491
    },
    {
      "diameter_mm": 6,
      "detection_delay_s": 5,
      "logic_delay_s": 0.2,
      "closure_s": 3,
      "time_to_two_closed_s": 8.2,
      "maintained_pressure_leak_bound_Lmin": 34.98817844692733,
      "preclosure_spill_bound_L": 4.781717721080068,
      "assumed_drainable_inventory_L": 10,
      "with_full_inventory_bound_L": 14.781717721080067
    }
  ],
  "cases": [
    {
      "id": "reference",
      "state": "reference",
      "label": "No leak; commissioned baseline",
      "diameter_mm": 0,
      "supply_opening": 1.0,
      "return_opening": 1.0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000002,
        144.7000000000001
      ],
      "rack05_supply_Lmin": 144.7000000000002,
      "rack05_return_Lmin": 144.7000000000002,
      "leak_Lmin": 0.0,
      "makeup_Lmin": 2.081668171172169e-13,
      "healthy_min_Lmin": 144.7000000000001,
      "healthy_max_Lmin": 144.7000000000002,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.189582003580727,
      "total_flow_Lps": 24.1166666666667,
      "return_total_Lps": 24.1166666666667,
      "pump_dp_kPa": 229.2177409433442,
      "leak_node_abs_kPa": 468.3109486902994,
      "audits": {
        "max_independent_flow_error_Lmin": 2.2737367544323206e-13,
        "mass_residual_kg_s": 3.442385265728376e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "163a68f1e0a5ef15de32421cfe983782b61d1d0c7ee8b37e36d4e687b40be242",
        "csv_rows": 3
      }
    },
    {
      "id": "d1_unisolated",
      "state": "unisolated",
      "label": "Leak, both valves open",
      "diameter_mm": 1,
      "supply_opening": 1,
      "return_opening": 1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        144.6708235308886,
        144.6705282047487,
        144.6702609039465,
        144.6700232269882,
        145.4126267655049,
        144.6698137495595,
        144.6698118275206,
        144.6698106100602,
        144.6698099764037,
        144.6698097713458
      ],
      "rack05_supply_Lmin": 145.4126267655049,
      "rack05_return_Lmin": 144.6181633916584,
      "leak_Lmin": 0.7944633738464688,
      "makeup_Lmin": 0.7944633738466572,
      "healthy_min_Lmin": 144.6698097713458,
      "healthy_max_Lmin": 144.6708235308886,
      "healthy_below_target": 9,
      "electrical_power_kW": 8.190122802510619,
      "total_flow_Lps": 24.12405530944945,
      "return_total_Lps": 24.11081425321867,
      "pump_dp_kPa": 229.1626685804027,
      "leak_node_abs_kPa": 468.1435966811819,
      "audits": {
        "max_independent_flow_error_Lmin": 2.2737367544323206e-13,
        "mass_residual_kg_s": 3.116299942705278e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "1d05b7d613008cfbc0e00af0072f0bae60a5a3809a4b0bf6e13e11a895fd46f4",
        "csv_rows": 3
      }
    },
    {
      "id": "d1_supply_only",
      "state": "supply_only",
      "label": "Supply closed; return open",
      "diameter_mm": 1,
      "supply_opening": 0,
      "return_opening": 1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.0654232066232,
        153.1889693826857,
        153.2999833025611,
        153.3977904466551,
        6.659667781767549e-26,
        153.482648045215,
        153.4832170474408,
        153.4835776641776,
        153.4837654530409,
        153.4838262431669
      ],
      "rack05_supply_Lmin": 6.659667781767549e-26,
      "rack05_return_Lmin": -0.6377571715525399,
      "leak_Lmin": 0.6377571715525399,
      "makeup_Lmin": 0.6377571715526081,
      "healthy_min_Lmin": 153.0654232066232,
      "healthy_max_Lmin": 153.4838262431669,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.088220815537769,
      "total_flow_Lps": 23.00615334652611,
      "return_total_Lps": 22.99552406033357,
      "pump_dp_kPa": 237.3082091671086,
      "leak_node_abs_kPa": 337.7069366242731,
      "audits": {
        "max_independent_flow_error_Lmin": 1.9895196601282805e-13,
        "mass_residual_kg_s": 1.129532665317123e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "b194ce23f59db65b4e8eca88348142933b786ffe68f259dbb2c4f57873b44650",
        "csv_rows": 3
      }
    },
    {
      "id": "d1_return_only",
      "state": "return_only",
      "label": "Return closed; supply open",
      "diameter_mm": 1,
      "supply_opening": 1,
      "return_opening": 0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.0221170167474,
        153.1450748072799,
        153.2555642713015,
        153.3529140951004,
        0.8167588636785986,
        153.4373798864147,
        153.4379459073254,
        153.4383046335913,
        153.4384914375107,
        153.4385519086929
      ],
      "rack05_supply_Lmin": 0.8167588636785986,
      "rack05_return_Lmin": -1.305064214167084e-26,
      "leak_Lmin": 0.8167588636785986,
      "makeup_Lmin": 0.8167588636787126,
      "healthy_min_Lmin": 153.0221170167474,
      "healthy_max_Lmin": 153.4385519086929,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.088971706386312,
      "total_flow_Lps": 23.01305171379405,
      "return_total_Lps": 22.99943906606607,
      "pump_dp_kPa": 237.2590984331729,
      "leak_node_abs_kPa": 489.0209792727671,
      "audits": {
        "max_independent_flow_error_Lmin": 2.8421709430404007e-13,
        "mass_residual_kg_s": 1.885916146556269e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "7028805a0d057deaf4212109cef99c3749695faee5937163d276c03ca1021d69",
        "csv_rows": 3
      }
    },
    {
      "id": "d1_dual",
      "state": "dual",
      "label": "Both isolation valves closed",
      "diameter_mm": 1,
      "supply_opening": 0,
      "return_opening": 0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.0555070853456,
        153.1788042779273,
        153.2895962263899,
        153.3872097853763,
        -4.844749409569066e-27,
        153.4719023036046,
        153.4724705980826,
        153.4728307660308,
        153.4730183210731,
        153.4730790354832
      ],
      "rack05_supply_Lmin": -4.844749409569066e-27,
      "rack05_return_Lmin": 1.163251657609099e-27,
      "leak_Lmin": -6.008001067178166e-27,
      "makeup_Lmin": 0.0,
      "healthy_min_Lmin": 153.0555070853456,
      "healthy_max_Lmin": 153.4730790354832,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.088048653688547,
      "total_flow_Lps": 23.00457363998856,
      "return_total_Lps": 23.00457363998856,
      "pump_dp_kPa": 237.3194533694686,
      "leak_node_abs_kPa": 101.3250000180177,
      "audits": {
        "max_independent_flow_error_Lmin": 5.948663783783559e-11,
        "mass_residual_kg_s": 9.935231098090293e-29,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "356197ada4c301185b01254d343088cdf51118311bba5401f2e53a7471583a2f",
        "csv_rows": 3
      }
    },
    {
      "id": "d1_seat_leak",
      "state": "seat_leak",
      "label": "Closed command; 1% residual conductance",
      "diameter_mm": 1,
      "supply_opening": 0.01,
      "return_opening": 0.01,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        152.3082241407919,
        152.4209415003153,
        152.5222962326693,
        152.6116728938131,
        13.41603442848327,
        152.6893027560087,
        152.689819580149,
        152.6901471119127,
        152.6903176640891,
        152.6903728727977
      ],
      "rack05_supply_Lmin": 13.41603442848327,
      "rack05_return_Lmin": 12.68800031464245,
      "leak_Lmin": 0.7280341138408186,
      "makeup_Lmin": 0.7280341138407587,
      "healthy_min_Lmin": 152.3082241407919,
      "healthy_max_Lmin": 152.6903728727977,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.099593897375694,
      "total_flow_Lps": 23.11215215301716,
      "return_total_Lps": 23.10001825111982,
      "pump_dp_kPa": 236.5520027962813,
      "leak_node_abs_kPa": 409.3649498440438,
      "audits": {
        "max_independent_flow_error_Lmin": 9.038103598868474e-12,
        "mass_residual_kg_s": 9.917027865135458e-16,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "413e8384c68375169cbb0fc36d963e92d90e29c718447e6dc9aae6d6abf41a22",
        "csv_rows": 3
      }
    },
    {
      "id": "d1_reset",
      "state": "reset",
      "label": "Both closed; reset pump for nine racks",
      "diameter_mm": 1,
      "supply_opening": 0.0,
      "return_opening": 0.0,
      "speed_percent": 89.33213592398361,
      "rack_flow_Lmin": [
        144.7,
        144.8150962331265,
        144.9186240746486,
        145.0099389694387,
        -6.964992501196681e-28,
        145.088545455843,
        145.0885702167475,
        145.0885859012473,
        145.0885940648253,
        145.0885967066845
      ],
      "rack05_supply_Lmin": -6.964992501196681e-28,
      "rack05_return_Lmin": 8.260807469200278e-28,
      "leak_Lmin": -1.522579997039696e-27,
      "makeup_Lmin": 0.0,
      "healthy_min_Lmin": 144.7,
      "healthy_max_Lmin": 145.0885967066845,
      "healthy_below_target": 0,
      "electrical_power_kW": 6.836012564284452,
      "total_flow_Lps": 21.74810919370936,
      "return_total_Lps": 21.74810919370936,
      "pump_dp_kPa": 212.1705588192786,
      "leak_node_abs_kPa": 101.3250000035815,
      "audits": {
        "max_independent_flow_error_Lmin": 9.094947017729282e-13,
        "mass_residual_kg_s": 2.517839788437977e-29,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "646d7af42cde3270634417792c54e29257dbc23a1548297319ccf1dbfb58f4b8",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_unisolated",
      "state": "unisolated",
      "label": "Leak, both valves open",
      "diameter_mm": 3,
      "supply_opening": 1,
      "return_opening": 1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        144.4380926089285,
        144.4354413151746,
        144.4330408959637,
        144.4309056939411,
        151.0926698010691,
        144.4290229303963,
        144.4290056850811,
        144.4289947616978,
        144.4289890764408,
        144.4289872366478
      ],
      "rack05_supply_Lmin": 151.0926698010691,
      "rack05_return_Lmin": 143.9556622041258,
      "leak_Lmin": 7.137007596943306,
      "makeup_Lmin": 7.137007596943468,
      "healthy_min_Lmin": 144.4289872366478,
      "healthy_max_Lmin": 144.4380926089285,
      "healthy_below_target": 9,
      "electrical_power_kW": 8.19436714063303,
      "total_flow_Lps": 24.18291916675568,
      "return_total_Lps": 24.06396904013996,
      "pump_dp_kPa": 228.7233307851041,
      "leak_node_abs_kPa": 466.7942851370846,
      "audits": {
        "max_independent_flow_error_Lmin": 1.5552359400317073e-10,
        "mass_residual_kg_s": 2.675916671406043e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 5.820766091346741e-11,
        "native_csv_sha256": "6ab691c16226e51d00ab178642ff37844706bb0e1ec6d5c44cc092a9b4cd93c7",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_supply_only",
      "state": "supply_only",
      "label": "Supply closed; return open",
      "diameter_mm": 3,
      "supply_opening": 0,
      "return_opening": 1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.1445211459553,
        153.270052449813,
        153.3828355781289,
        153.4821850472231,
        2.749877163177369e-27,
        153.5683571405881,
        153.5689317888641,
        153.5692959858252,
        153.5694856400157,
        153.5695470341741
      ],
      "rack05_supply_Lmin": 2.749877163177369e-27,
      "rack05_return_Lmin": -5.733748277946933,
      "leak_Lmin": 5.733748277946933,
      "makeup_Lmin": 5.733748277946884,
      "healthy_min_Lmin": 153.1445211459553,
      "healthy_max_Lmin": 153.5695470341741,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.089591225447737,
      "total_flow_Lps": 23.01875353017646,
      "return_total_Lps": 22.92319105887734,
      "pump_dp_kPa": 237.2184953463622,
      "leak_node_abs_kPa": 337.2075483794459,
      "audits": {
        "max_independent_flow_error_Lmin": 2.8421709430404007e-13,
        "mass_residual_kg_s": 8.068090466550881e-16,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "d44bd64474b56fde6c6d7a43167038fc0436891010dfa7a3778b431c94e7088c",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_return_only",
      "state": "return_only",
      "label": "Return closed; supply open",
      "diameter_mm": 3,
      "supply_opening": 1,
      "return_opening": 0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        152.7548553139884,
        152.8750933061248,
        152.9831578884174,
        153.0783924147002,
        7.343831082391407,
        153.1610385749853,
        153.1615864069276,
        153.1619335996742,
        153.1621143946878,
        153.1621729200931
      ],
      "rack05_supply_Lmin": 7.343831082391407,
      "rack05_return_Lmin": 1.298742372789214e-26,
      "leak_Lmin": 7.343831082391407,
      "makeup_Lmin": 7.34383108239145,
      "healthy_min_Lmin": 152.7548553139884,
      "healthy_max_Lmin": 153.1621729200931,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.09625997426756,
      "total_flow_Lps": 23.08073626503317,
      "return_total_Lps": 22.95833908032665,
      "pump_dp_kPa": 236.7764797395101,
      "leak_node_abs_kPa": 488.2830836490752,
      "audits": {
        "max_independent_flow_error_Lmin": 4.547473508864641e-13,
        "mass_residual_kg_s": 6.992345071010764e-16,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "bfa7966cb70454edc431e02b1ea1a1f68e3ee76d60387d08aa06605d0993c98b",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_dual",
      "state": "dual",
      "label": "Both isolation valves closed",
      "diameter_mm": 3,
      "supply_opening": 0,
      "return_opening": 0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.0555070853456,
        153.1788042779273,
        153.2895962263899,
        153.3872097853762,
        -5.713834827283297e-26,
        153.4719023036046,
        153.4724705980826,
        153.4728307660308,
        153.4730183210731,
        153.4730790354832
      ],
      "rack05_supply_Lmin": -5.713834827283297e-26,
      "rack05_return_Lmin": 2.520323981523084e-26,
      "leak_Lmin": -8.234158808806381e-26,
      "makeup_Lmin": 0.0,
      "healthy_min_Lmin": 153.0555070853456,
      "healthy_max_Lmin": 153.4730790354832,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.088048653688546,
      "total_flow_Lps": 23.00457363998855,
      "return_total_Lps": 23.00457363998855,
      "pump_dp_kPa": 237.3194533694686,
      "leak_node_abs_kPa": 101.3249999971289,
      "audits": {
        "max_independent_flow_error_Lmin": 5.948663783783559e-11,
        "mass_residual_kg_s": 1.361655395016282e-27,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "7fc4564d462b0c48dc2478df2a4a5840b2b97dd9183b504b20e3fe57ca3c111d",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_seat_leak",
      "state": "seat_leak",
      "label": "Closed command; 1% residual conductance",
      "diameter_mm": 3,
      "supply_opening": 0.01,
      "return_opening": 0.01,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        152.2585034680375,
        152.371439588157,
        152.4729897065443,
        152.5625370439198,
        15.80301163960094,
        152.640307182154,
        152.6408207888091,
        152.6411462805396,
        152.6413157699454,
        152.6413706345292
      ],
      "rack05_supply_Lmin": 15.80301163960094,
      "rack05_return_Lmin": 9.586924836740627,
      "leak_Lmin": 6.21608680286031,
      "makeup_Lmin": 6.216086802860247,
      "healthy_min_Lmin": 152.2585034680375,
      "healthy_max_Lmin": 152.6413706345292,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.103000240929072,
      "total_flow_Lps": 23.14455736837062,
      "return_total_Lps": 23.04095592165628,
      "pump_dp_kPa": 236.3201454049748,
      "leak_node_abs_kPa": 378.5629676535019,
      "audits": {
        "max_independent_flow_error_Lmin": 8.839151632855646e-12,
        "mass_residual_kg_s": 1.062298578095866e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "560ea56b8b96f865c77e90b64a7f596b0377d6ed74427ab0ac77a60abf801e73",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_reset",
      "state": "reset",
      "label": "Both closed; reset pump for nine racks",
      "diameter_mm": 3,
      "supply_opening": 0.0,
      "return_opening": 0.0,
      "speed_percent": 89.3321359239836,
      "rack_flow_Lmin": [
        144.7,
        144.8150962331265,
        144.9186240746486,
        145.0099389694387,
        -7.71668046721711e-27,
        145.0885454558429,
        145.0885702167475,
        145.0885859012473,
        145.0885940648253,
        145.0885967066845
      ],
      "rack05_supply_Lmin": -7.71668046721711e-27,
      "rack05_return_Lmin": 3.839398364809421e-27,
      "leak_Lmin": -1.155607883202653e-26,
      "makeup_Lmin": 0.0,
      "healthy_min_Lmin": 144.7,
      "healthy_max_Lmin": 145.0885967066845,
      "healthy_below_target": 0,
      "electrical_power_kW": 6.83601256428445,
      "total_flow_Lps": 21.74810919370935,
      "return_total_Lps": 21.74810919370935,
      "pump_dp_kPa": 212.1705588192786,
      "leak_node_abs_kPa": 101.3249999985084,
      "audits": {
        "max_independent_flow_error_Lmin": 9.094947017729282e-13,
        "mass_residual_kg_s": 1.910990236189454e-28,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "bab44fc549752d10476a53e8ac87633a66ee8ed22e3c5ca43994cd733c82f552",
        "csv_rows": 3
      }
    },
    {
      "id": "d6_unisolated",
      "state": "unisolated",
      "label": "Leak, both valves open",
      "diameter_mm": 6,
      "supply_opening": 1,
      "return_opening": 1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        143.6618230064076,
        143.6513104819063,
        143.6417831025732,
        143.6332976322535,
        169.9834859782062,
        143.6258035084996,
        143.6257352583248,
        143.625692030074,
        143.6256695322804,
        143.6256622520293
      ],
      "rack05_supply_Lmin": 169.9834859782062,
      "rack05_return_Lmin": 141.619011722131,
      "leak_Lmin": 28.36447425607523,
      "makeup_Lmin": 28.364474256075,
      "healthy_min_Lmin": 143.6256622520293,
      "healthy_max_Lmin": 143.6618230064076,
      "healthy_below_target": 9,
      "electrical_power_kW": 8.207638009464075,
      "total_flow_Lps": 24.37833771304258,
      "return_total_Lps": 23.90559647544133,
      "pump_dp_kPa": 227.2573184275903,
      "leak_node_abs_kPa": 462.1096563970303,
      "audits": {
        "max_independent_flow_error_Lmin": 3.126388037344441e-13,
        "mass_residual_kg_s": 3.818896154167417e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 5.820766091346741e-11,
        "native_csv_sha256": "5725fa8035dc3e28416c7f74db9c6feada328bd2973d51a0b961c07842fdaaf4",
        "csv_rows": 3
      }
    },
    {
      "id": "d6_supply_only",
      "state": "supply_only",
      "label": "Supply closed; return open",
      "diameter_mm": 6,
      "supply_opening": 0,
      "return_opening": 1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.4067748325405,
        153.5388759612412,
        153.6575071985968,
        153.7619466785716,
        -4.115475010848755e-27,
        153.8524475200652,
        153.8530408951566,
        153.8534169672669,
        153.8536128086417,
        153.8536762063676
      ],
      "rack05_supply_Lmin": -4.115475010848755e-27,
      "rack05_return_Lmin": -22.74316227597858,
      "leak_Lmin": 22.74316227597858,
      "makeup_Lmin": 22.74316227597863,
      "healthy_min_Lmin": 153.4067748325405,
      "healthy_max_Lmin": 153.8536762063676,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.094098338448958,
      "total_flow_Lps": 23.0605216511408,
      "return_total_Lps": 22.68146894654116,
      "pump_dp_kPa": 236.9207627262312,
      "leak_node_abs_kPa": 333.2781545429771,
      "audits": {
        "max_independent_flow_error_Lmin": 2.8421709430404007e-13,
        "mass_residual_kg_s": 6.992345071010764e-16,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "cc99f46a48f16ae75b641bc5d4075ef246db3bf2a0df7af56d6b5f1c9e096e63",
        "csv_rows": 3
      }
    },
    {
      "id": "d6_return_only",
      "state": "return_only",
      "label": "Return closed; supply open",
      "diameter_mm": 6,
      "supply_opening": 1,
      "return_opening": 0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        151.8514670382877,
        151.9624700324858,
        152.062288917515,
        152.1503167183384,
        29.27062067611713,
        152.2267483176955,
        152.2272347893833,
        152.227543076781,
        152.2277036037011,
        152.2277555662815
      ],
      "rack05_supply_Lmin": 29.27062067611713,
      "rack05_return_Lmin": 4.4178614218924e-27,
      "leak_Lmin": 29.27062067611713,
      "makeup_Lmin": 29.27062067611716,
      "healthy_min_Lmin": 151.8514670382877,
      "healthy_max_Lmin": 152.2277555662815,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.11959915121793,
      "total_flow_Lps": 23.30723581227644,
      "return_total_Lps": 22.81939213434115,
      "pump_dp_kPa": 235.1514126864105,
      "leak_node_abs_kPa": 485.5294991532799,
      "audits": {
        "max_independent_flow_error_Lmin": 2.8421709430404007e-13,
        "mass_residual_kg_s": 4.30298158216047e-16,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "07083e5a7eb33df37d3ac3341b6efa8fa3db16e08f4152b84aaa9d3f14259d2d",
        "csv_rows": 3
      }
    },
    {
      "id": "d6_dual",
      "state": "dual",
      "label": "Both isolation valves closed",
      "diameter_mm": 6,
      "supply_opening": 0,
      "return_opening": 0,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        153.0555070853456,
        153.1788042779273,
        153.2895962263899,
        153.3872097853762,
        -1.392195920966213e-26,
        153.4719023036046,
        153.4724705980826,
        153.4728307660308,
        153.4730183210731,
        153.4730790354832
      ],
      "rack05_supply_Lmin": -1.392195920966213e-26,
      "rack05_return_Lmin": 3.083040418791672e-27,
      "leak_Lmin": -1.70049996284538e-26,
      "makeup_Lmin": 0.0,
      "healthy_min_Lmin": 153.0555070853456,
      "healthy_max_Lmin": 153.4730790354832,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.088048653688546,
      "total_flow_Lps": 23.00457363998855,
      "return_total_Lps": 23.00457363998855,
      "pump_dp_kPa": 237.3194533694686,
      "leak_node_abs_kPa": 101.3249999999519,
      "audits": {
        "max_independent_flow_error_Lmin": 5.948663783783559e-11,
        "mass_residual_kg_s": 2.81206010522531e-28,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "1711c004032e6129eff74503517dc941941c3f22defa7155fe5348805da0f208",
        "csv_rows": 3
      }
    },
    {
      "id": "d6_seat_leak",
      "state": "seat_leak",
      "label": "Closed command; 1% residual conductance",
      "diameter_mm": 6,
      "supply_opening": 0.01,
      "return_opening": 0.01,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        152.3372487863048,
        152.4540895685635,
        152.5591210937036,
        152.6517047749914,
        18.90230271654653,
        152.7320568713789,
        152.7325765036057,
        152.7329058158349,
        152.733077295562,
        152.733132804613
      ],
      "rack05_supply_Lmin": 18.90230271654653,
      "rack05_return_Lmin": -3.724081670680498,
      "leak_Lmin": 22.62638438722702,
      "makeup_Lmin": 22.62638438722695,
      "healthy_min_Lmin": 152.3372487863048,
      "healthy_max_Lmin": 152.733132804613,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.10972403444626,
      "total_flow_Lps": 23.20947027051841,
      "return_total_Lps": 22.83236386406462,
      "pump_dp_kPa": 235.854746336223,
      "leak_node_abs_kPa": 330.9022792456146,
      "audits": {
        "max_independent_flow_error_Lmin": 4.813927034774679e-12,
        "mass_residual_kg_s": 1.290894474648141e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "58e6496872c50afa2457bd2220251df4bd0b1629754bec57a69a5e6ffdaa89c7",
        "csv_rows": 3
      }
    },
    {
      "id": "d6_reset",
      "state": "reset",
      "label": "Both closed; reset pump for nine racks",
      "diameter_mm": 6,
      "supply_opening": 0.0,
      "return_opening": 0.0,
      "speed_percent": 89.33213592399753,
      "rack_flow_Lmin": [
        144.7000000000227,
        144.8150962331491,
        144.9186240746713,
        145.0099389694614,
        1.375812520470996e-26,
        145.0885454558657,
        145.0885702167703,
        145.08858590127,
        145.0885940648479,
        145.0885967067076
      ],
      "rack05_supply_Lmin": 1.375812520470996e-26,
      "rack05_return_Lmin": 1.213003245295095e-26,
      "leak_Lmin": 1.62809275175901e-27,
      "makeup_Lmin": 0.0,
      "healthy_min_Lmin": 144.7000000000227,
      "healthy_max_Lmin": 145.0885967067076,
      "healthy_below_target": 0,
      "electrical_power_kW": 6.836012564287645,
      "total_flow_Lps": 21.74810919371276,
      "return_total_Lps": 21.74810919371276,
      "pump_dp_kPa": 212.1705588193445,
      "leak_node_abs_kPa": 101.3250000012732,
      "audits": {
        "max_independent_flow_error_Lmin": 3.873878995364066e-10,
        "mass_residual_kg_s": 2.692322713825483e-29,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "f342a1b63e13c0b9c95d2101037cb7516a7b4f918bc9f742a69132626c50c34f",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_partial_50",
      "state": "partial",
      "label": "Closure snapshot: 50% conductance",
      "diameter_mm": 3,
      "supply_opening": 0.5,
      "return_opening": 0.5,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        144.6051926140316,
        144.6050868006424,
        144.6049916500644,
        144.6049075731694,
        148.2597008282153,
        144.6048262595636,
        144.6048202004054,
        144.6048163624213,
        144.6048143648577,
        144.6048137184264
      ],
      "rack05_supply_Lmin": 148.2597008282153,
      "rack05_return_Lmin": 141.1450922976929,
      "leak_Lmin": 7.114608530522389,
      "makeup_Lmin": 7.11460853052244,
      "healthy_min_Lmin": 144.6048137184264,
      "healthy_max_Lmin": 144.6051926140316,
      "healthy_below_target": 9,
      "electrical_power_kW": 8.192852643404139,
      "total_flow_Lps": 24.16173283952996,
      "return_total_Lps": 24.04315603068792,
      "pump_dp_kPa": 228.8815777836147,
      "leak_node_abs_kPa": 464.5038784699291,
      "audits": {
        "max_independent_flow_error_Lmin": 1.9895196601282805e-13,
        "mass_residual_kg_s": 8.337026815435911e-16,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "fd7c62ff08f984cd5c171ed902b7cab323ae632ff23ea338bb38275df774dafb",
        "csv_rows": 3
      }
    },
    {
      "id": "d3_partial_10",
      "state": "partial",
      "label": "Closure snapshot: 10% conductance",
      "diameter_mm": 3,
      "supply_opening": 0.1,
      "return_opening": 0.1,
      "speed_percent": 94.4820731917674,
      "rack_flow_Lmin": [
        147.377318551164,
        147.4189503727012,
        147.4565534940688,
        147.4899001788687,
        100.9126795613479,
        147.5190604175896,
        147.5192409515075,
        147.5193553260874,
        147.5194148651028,
        147.519434134543
      ],
      "rack05_supply_Lmin": 100.9126795613479,
      "rack05_return_Lmin": 94.12148420855317,
      "leak_Lmin": 6.791195352794688,
      "makeup_Lmin": 6.791195352794515,
      "healthy_min_Lmin": 147.377318551164,
      "healthy_max_Lmin": 147.519434134543,
      "healthy_below_target": 0,
      "electrical_power_kW": 8.165077135033377,
      "total_flow_Lps": 23.80419846421635,
      "return_total_Lps": 23.69101187500311,
      "pump_dp_kPa": 231.531722205752,
      "leak_node_abs_kPa": 432.2358540151681,
      "audits": {
        "max_independent_flow_error_Lmin": 2.5579538487363607e-13,
        "mass_residual_kg_s": 2.850725298181312e-15,
        "constitutive_residual_Lmin": 0.0,
        "pressure_residual_Pa": 0.0,
        "native_csv_sha256": "95fb0853e00b2413f2862be1bbb9b3416a763f75180ef9332ce923dd741f9cad",
        "csv_rows": 3
      }
    }
  ]
}
