<div class="dc-project wrap">
<section class="dc-section" id="engineering-video" aria-labelledby="dc-video-title">
<p class="eyebrow">30-second engineering tour / Same model, from assembly to results</p>
<h2 id="dc-video-title">See the cooling loop come together.</h2>
<p>Follow the same ten-rack module studied below: assemble the CAD, identify the cooling components, translate them into a 1D hydraulic network, and compare the saved pump-and-flow results.</p>
<div class="dc-video-workspace">
<figure class="dc-video-figure">
<video id="dc-engineering-video" controls playsinline preload="none" width="1920" height="1080" poster="/assets/studies/data-center-cooling/engineering-video/Poster.jpg" aria-label="Silent 30-second cooling-loop assembly and hydraulic-model tour" aria-describedby="dc-video-caption">
<source src="/assets/studies/data-center-cooling/engineering-video/Khani_Cooling_Loop_Silent_30s.mp4" type="video/mp4">
Your browser cannot play this video. <a href="/assets/studies/data-center-cooling/engineering-video/Khani_Cooling_Loop_Silent_30s.mp4">Open the MP4 video</a>.
</video>
<figcaption id="dc-video-caption">30 seconds · 1920 × 1080 · silent. Component names stay beside the CAD. The Modelica views are source-derived diagrams with the native component IDs; they are not OMEdit screen recordings.</figcaption>
</figure>
<aside class="dc-box dc-video-guide" aria-label="Video sequence and related project evidence">
<h3>Watch the workflow</h3>
<ol><li><strong>00–19 s / Build the assembly.</strong><span>Racks, supply and return headers, branch connections and CDU components. <a href="#design">Explore the tagged CAD and piping diagrams →</a></span></li><li><strong>19–26 s / Follow the network.</strong><span>Move through the system, CDU and rack-branch models. <a href="#hydraulics">Inspect the native OpenModelica baseline →</a></span></li><li><strong>26–30 s / Compare the design decision.</strong><span>Reduced speed plus manual balancing meets 144.7 L/min per rack at 8.19 kW estimated pump input. <a href="#balancing">Review all balancing cases and assumptions →</a></span></li></ol>
<a class="button secondary" href="/assets/studies/data-center-cooling/engineering-video/Khani_Cooling_Loop_Silent_30s.mp4" download>Download the 30-second video · MP4 · 4.8 MB ↓</a>
</aside>
</div>
<p class="dc-small"><strong>How to read this public demonstration:</strong> the assembly animation explains geometry and model structure. Results come from the existing steady hydraulic cases with representative inputs and assumed component maps; this is not a fluid-startup transient, a CFD field or measured facility performance. The 1 MW / 10 K basis sets the required flow; rack temperatures and heat-exchanger thermal performance are not solved. The complete models, assumptions, checks and downloads remain in their original stages below.</p>
</section>

<div class="dc-status"><strong>Stages 01–06 · Design, hydraulics, balancing and leak isolation</strong><span>Published 23 October 2026 · Independent Khani Solutions work</span><p>Available now: source review, presizing, tagged QElectroTech diagrams, native FreeCAD layout, component explanations and downloadable working files. The steady OpenModelica baseline, reduced-speed balancing and manual/PICV disturbance comparisons and reduced pressure-flow leak-isolation cases are available below. Next: supplier curves, variable operating scenarios and controls. The calculator below is algebraic presizing, not a network or CFD simulation.</p></div>
<nav class="dc-jump" aria-label="Data-center study sections"><a href="#engineering-video">30-second video</a><a href="#architecture">Architecture</a><a href="#references">Public hardware</a><a href="#sizing">Stage 01 calculator</a><a href="#design">Stage 02 design &amp; CAD</a><a href="#hydraulics">Stage 03 hydraulic results</a><a href="#balancing">Stage 04 flow &amp; power</a><a href="#balancing-methods">Balancing approaches</a><a href="#valve-comparison">Stage 05 manual vs PICV</a><a href="#leak-isolation">Stage 06 leak protection</a><a href="#engineering">Engineering method</a><a href="#cfd">Where CFD helps</a><a href="#roadmap">Next stages</a><a href="#downloads">Downloads</a></nav>

<section class="dc-section" id="architecture"><p class="eyebrow">01 / Define the system</p><h2>One repeatable cooling module. Two separate liquid circuits.</h2><p>The reference design transfers <strong>1 MW into liquid across ten parallel racks</strong>. Each rack has an assumed 100 kW liquid load; residual air-cooled heat is a separate requirement. These are independent study assumptions, not AWS or Google operating specifications.</p>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-01/proposed-module-layout.svg" target="_blank" rel="noopener"><img src="/assets/studies/data-center-cooling/stage-01/proposed-module-layout.png" alt="Proposed independent loop: separate facility heat rejection connected through a CDU to ten parallel rack branches, with supply and return headers" width="2400" height="1080"></a><figcaption>Baseline schematic, not a scaled floor plan or manufacturer drawing. Open the vector drawing for detail. Changing calculator inputs does not revise this ten-rack illustration.</figcaption></figure>
<div class="dc-two"><article class="dc-box"><h3>Facility-water system · FWS</h3><p>Heat-rejection plant → CDU heat exchanger → heat-rejection plant. Climate, water availability, heat reuse and approach temperatures determine the dry-cooler, economizer or chiller configuration.</p></article><article class="dc-box"><h3>Technology-cooling system · TCS</h3><p>CDU exchanger → pump bank → supply header → rack manifolds and parallel server paths → return header → exchanger. The exchanger transfers heat while the two coolant streams remain separate.</p></article></div>
<p>A liquid-to-air sidecar is a future topology comparison. It transfers heat to the room air system; it does not eliminate the building's heat-rejection duty. “Modular” here means a repeatable cooling block, rather than a claim about a particular containerized facility.</p></section>

<section class="dc-section" id="references"><p class="eyebrow">02 / Learn from public hardware</p><h2>Published assemblies, with their evidence boundaries.</h2><div class="dc-reference-grid">
<figure><a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers" target="_blank" rel="noopener noreferrer"><img loading="lazy" referrerpolicy="no-referrer" src="https://assets.aboutamazon.com/0a/5d/72cda46b427dadc06f994f556eb8/about-amazon-feature-inline-010-amazon-aws-liquid-cooling-fullrez.jpg" alt="Amazon-published photograph of an engineer inspecting a liquid-cooling assembly" width="2048" height="1152"></a><figcaption><strong>AWS · Cooling assembly.</strong> Original photograph: Amazon/AWS. The source describes direct-to-chip cold plates, a recirculating closed loop and custom coolant distribution. <a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers">Read the original article ↗</a></figcaption></figure>
<figure><a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers" target="_blank" rel="noopener noreferrer"><img loading="lazy" referrerpolicy="no-referrer" src="https://assets.aboutamazon.com/44/69/f2de1fc14ad5b431f96326dc8ee7/coolant-pipes.png" alt="AWS coolant supply and return pipes, with valves and service connections" width="2048" height="1152"></a><figcaption><strong>AWS · Supply and return piping.</strong> Original photograph: Amazon/AWS. Useful packaging reference for isolation, routing and service access; pipe bores and duty curves are not specified here. <a href="https://assets.aboutamazon.com/46/37/1cd5645441ebac8e19529115d3c0/gb200-compute-node-cold-plate.png">See the published cold-plate assembly ↗</a></figcaption></figure>
<figure><a href="https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit" target="_blank" rel="noopener noreferrer"><img loading="lazy" referrerpolicy="no-referrer" src="https://storage.googleapis.com/gweb-cloudblog-publish/images/2_-_Project_Deschutes.max-700x700.jpg" alt="Google Project Deschutes image comparing a deployed fourth-generation CDU and a fifth-generation concept" width="612" height="468"></a><figcaption><strong>Google · Project Deschutes.</strong> Original image: Google Cloud, April 2025. Deployed fourth generation at left; fifth-generation concept at right. Google describes separated facility/IT loops and redundant CDU components. <a href="https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit">Read the technical explanation ↗</a></figcaption></figure>
</div><details><summary>What these references establish—and what remains unknown</summary><div class="dc-detail"><p>AWS publishes a direct-to-chip approach and its In-Row Heat Exchanger (IRHX), while Google documents both liquid-to-liquid Deschutes and liquid-to-air Brazos architectures. We are not asserting that every AWS or Google site uses one universal cooling platform.</p><p>Exact AWS pump curves, coolant formulation, piping schedules and as-built P&amp;IDs were not available in the reviewed material. The OCP Deschutes contribution/specification was located, but its full PDF download was blocked during this review; specification-specific requirements remain unverified here.</p><p>Amazon patent US10201116B1 describes an older rack air-to-fluid cooling concept. It is design background, not proof that a current installation implements that patent. Third-party photographs remain hosted by their original publishers, retain attribution, and are excluded from our downloadable source bundle.</p></div></details></section>

<section class="dc-section" id="sizing"><p class="eyebrow">03 / Calculate the first operating point</p><h2>Change the assumptions. See the hydraulic consequence.</h2><p>The baseline uses water properties near 40 °C: ρ = 992.2 kg/m³, c<sub>p</sub> = 4,179 J/(kg·K), μ = 0.653 mPa·s, and assumed pipe roughness 15 μm. Actual coolant chemistry and temperature-dependent properties will follow equipment requirements.</p>
<div class="dc-calculator" data-dc-calculator><form id="dc-inputs" class="dc-inputs"><fieldset><legend>Thermal duty and routing</legend><label>Rack count<input name="racks" type="number" min="1" max="100" step="1" value="10" required></label><label>Liquid load per rack <span>kW</span><input name="rackKW" type="number" min="1" max="1000" step="1" value="100" required></label><label>Coolant temperature rise <span>K</span><input name="deltaT" type="number" min="2" max="30" step="0.5" value="10" required></label><label>Header clear internal diameter <span>mm</span><select name="headerD"><option value="100">100</option><option value="125" selected>125</option><option value="150">150</option><option value="200">200</option></select></label><label>Rack branch clear internal diameter <span>mm</span><select name="branchD"><option value="32">32</option><option value="40" selected>40</option><option value="50">50</option><option value="65">65</option></select></label><label>Header supply + return straight length <span>m</span><input name="headerL" type="number" min="0" max="500" step="1" value="40" required></label><label>One rack branch pair straight length <span>m</span><input name="branchL" type="number" min="0" max="200" step="1" value="20" required></label></fieldset>
<details><summary>Equipment loss allowances and pump assumptions</summary><fieldset><legend>Replace these placeholders with supplier curves</legend><label>Rack internal path: plates, hoses, QDs <span>kPa</span><input name="rackDP" type="number" min="0" max="1500" step="1" value="100" required></label><label>CDU exchanger secondary-side loss <span>kPa</span><input name="hxDP" type="number" min="0" max="1000" step="1" value="45" required></label><label>Filter at dirty design condition <span>kPa</span><input name="filterDP" type="number" min="0" max="500" step="1" value="20" required></label><label>Branch control valve <span>kPa</span><input name="valveDP" type="number" min="0" max="500" step="1" value="15" required></label><label>Provisional pressure margin <span>%</span><input name="margin" type="number" min="0" max="50" step="1" value="15" required></label><label>Wire-to-water efficiency <span>%</span><input name="efficiency" type="number" min="10" max="90" step="1" value="65" required></label></fieldset></details><div class="dc-presets" aria-label="Sizing presets"><button type="button" data-preset="baseline">Baseline</button><button type="button" data-preset="low-loss">Larger pipes</button><button type="button" data-preset="delta5">5 K rise</button></div></form>
<div class="dc-results"><p class="dc-calculation-label">Calculated estimates · not a solved network</p><p role="status" id="dc-input-status"></p><dl class="dc-metrics"><div><dt>Liquid duty</dt><dd id="dc-load">1.00 MW</dd></div><div><dt>Module flow</dt><dd id="dc-flow">24.12 L/s</dd></div><div><dt>Rack flow</dt><dd id="dc-rack-flow">144.7 L/min</dd></div><div><dt>Pump differential pressure</dt><dd id="dc-pressure">267.7 kPa</dd></div><div><dt>Pump head</dt><dd id="dc-head">27.51 m</dd></div><div><dt>Total electrical pump input</dt><dd id="dc-power">9.93 kW</dd></div></dl><p id="dc-pump-share">Three 50% pumps: each duty pump supplies 43.4 m³/h at the full system head; two run and one is standby.</p><h3>Critical-circuit pressure budget</h3><div id="dc-loss-bars" class="dc-loss-bars" aria-hidden="true"></div><div class="dc-table-scroll"><table><caption>One circulation path before the pressure margin</caption><thead><tr><th scope="col">Contribution</th><th scope="col">Δp, kPa</th></tr></thead><tbody id="dc-loss-table"></tbody></table></div><p id="dc-loss-total"></p><p id="dc-velocity"></p><div class="dc-actions"><button type="button" id="dc-export">Download this estimate · JSON</button></div><p class="dc-small">Header losses conservatively use full module flow over the full assumed length. K = 6 for header fittings and K = 8 for one rack's pipe fittings. Equipment allowances remain fixed when inputs change; they are not flow-dependent vendor curves.</p></div></div>
<noscript><p>The baseline is 24.12 L/s total, 267.7 kPa pump differential pressure, 27.51 m head and 9.93 kW electrical input. Enable JavaScript to vary inputs, or download the Python calculator.</p></noscript>
<details><summary>Equations, assumptions and what the calculator omits</summary><div class="dc-detail"><p><strong>Flow:</strong> ṁ = Q̇/(c<sub>p</sub> ΔT); q = ṁ/ρ; v = 4q/(πD²).</p><p><strong>Loss:</strong> Δp = [fL/D + ΣK] ρv²/2. The calculation uses the Darcy friction factor: 64/Re in laminar flow and the Haaland approximation in turbulent flow. Transitional flow requires further treatment.</p><p><strong>Pump:</strong> H = Δp/(ρg); P<sub>electric</sub> = qΔp/η. Parallel pumps share flow, not head. The critical path includes common piping and one rack's circulation path; parallel-rack losses are not added in series.</p><p>Missing at this stage: segmented header flow balance, actual pump curves, flow-dependent component maps, temperature-dependent fluid properties, unequal rack resistance, control dynamics, pump failure, thermal inventory, water hammer and physical calibration. High velocities are flagged as a screening concern, not as a universal code limit.</p><p>The dynamic pressure estimate does not establish a component pressure rating. A rating must account for fill pressure, pump shutoff, elevation, thermal expansion and transients.</p></div></details></section>

<section class="dc-section" id="design"><p class="eyebrow">Stage 02 / Piping diagram and spatial layout</p><h2>Follow the water. Inspect the design.</h2><p>Two editable QElectroTech folios and a matching FreeCAD routing concept built on Intel. Select a component for a step-by-step explanation, inspect all ten rack branches, or switch among native CAD camera views.</p><p class="dc-small">Available design milestone. Equipment envelopes, pipe walls and service zones remain preliminary; a network solution and construction qualification are separate steps.</p><!-- DESIGN_REVIEW --></section>

<section class="dc-section" id="hydraulics"><p class="eyebrow">Stage 03 / First solved OpenModelica network</p><h2>From routed pipes to rack operating points.</h2><p>A native Modelica.Fluid network now solves all ten rack flows and the pump operating point on Intel. It uses fixed water properties near 40 °C, segmented direct-return headers, CAD-derived lengths and explicit assumed equipment curves. The standby pump is isolated; two identical duty pumps are represented by an equivalent bank.</p><dl class="dc-metrics"><div><dt>Total solved flow</dt><dd>25.57 L/s</dd></div><div><dt>Pump head</dt><dd>26.35 m</dd></div><div><dt>Pump differential pressure</dt><dd>256.4 kPa</dd></div><div><dt>Estimated electric input</dt><dd>9.71 kW</dd></div></dl><figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/hydraulic-baseline.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/hydraulic-baseline.png" width="2400" height="1600" alt="OpenModelica rack flows, header pressures, assumed pump curve and pressure-loss budget, with an independent Colebrook comparison"></a><figcaption>First steady operating point; not a startup transient. Native values are compared with an independent calculation using the same engineering assumptions.</figcaption></figure><div class="dc-two"><article class="dc-box"><h3>What the first result says</h3><p>Rack flows range from 152.80 to 155.00 L/min, above the 144.7 L/min nominal target. Near racks receive slightly more flow because their shared header paths are shorter. The spread is 1.43% of mean flow. This section retains the original baseline; the Stage 04 comparison below adds reduced speed and balancing.</p></article><article class="dc-box"><h3>What has been checked</h3><p>4,114 equations and variables; finite outputs; mass and loop-pressure closure; flat and 3.0 m elevation checks at valid fixed pipe lengths. An independent Colebrook network agrees within 0.00015% in rack flow. A redundant-start/nominal alias warning remains logged.</p></article></div><p class="dc-small">Numerical verification under assumed curves does not establish physical accuracy. Rack heat is used only to set the flow target; actual rack heating, physical exchanger thermal performance, controls, standby switching and water hammer are not solved. The numerical fixed-temperature volume is not an expansion-vessel size. Stage 01 pressure margin is a selection allowance, not an added physical resistance.</p><div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/Report.html">Full step-by-step hydraulic report →</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/Stage-03-Hydraulics-R1.zip" download>Complete Modelica, source and results ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/model/DataCenterHydraulics.mo" download>Native Modelica package ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/rack-results.csv" download>Rack flow and pressure CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/results/summary.json" download>Numerical audits and result JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-03-hydraulics-r1/model/assumptions.json" download>Assumed curves and model inputs ↓</a></div></section>

<!-- BALANCING_REVIEW -->

<!-- VALVE_REVIEW -->

<!-- ISOLATION_REVIEW -->

<section class="dc-section" id="engineering"><p class="eyebrow">Engineering method / Turn estimates into a design</p><h2>Choose the route and components together.</h2><div class="dc-two"><article class="dc-box"><h3>Pipe size, length and bends</h3><p>Compare 125/40 mm header/branch clear IDs against 150/50 mm. Actual DN/NPS size depends on wall thickness, ports and fittings. The Stage 01 calculator retains its original 40/20 m placeholders; Stages 03–06 use the measured Stage 02 CAD routes.</p><p>Use accessible service zones, compatible materials, standard long-radius elbows where practical, pipe supports, drains, high-point vents and hose bend-radius control. Compare direct return and reverse return; neither layout removes the need to balance rack flows.</p></article><article class="dc-box"><h3>Elevation and pump suction</h3><p>In a filled closed loop, upward and downward hydrostatic heads cancel around the circuit for equal density. Five metres of elevation does not automatically add five metres of circulating pump head.</p><p>It still changes local pressure by approximately 49 kPa. Check highest-point pressure, lowest-point rating, fill/expansion pressure, air removal, and available NPSH using absolute suction pressure and coolant vapor pressure. Open-reservoir transfer adds net static head.</p></article></div>
<div class="dc-table-scroll"><table><caption>Component selection requirements before choosing a supplier/model</caption><thead><tr><th>Assembly</th><th>What must be specified</th></tr></thead><tbody><tr><th scope="row">CDU and heat exchanger</th><td>Thermal duty at actual inlet temperatures and approach, UA/map, primary and secondary pressure losses, available external differential pressure, redundancy and service access.</td></tr><tr><th scope="row">Variable-speed pump bank</th><td>Head/flow curves across speed, wire-to-water efficiency, NPSHR, minimum stable flow, shutoff head, compatible materials, check/isolation valves and standby response.</td></tr><tr><th scope="row">Rack manifolds, hoses and QDs</th><td>Per-server topology and flow, measured pressure-loss curves, working pressure, dry-break performance, seal/coolant compatibility, service connection and bend radius.</td></tr><tr><th scope="row">Valves and filtration</th><td>Kv/Cv versus opening, required control authority, clean/dirty filter curves, isolation and a service arrangement that preserves cooling and suction pressure.</td></tr><tr><th scope="row">Expansion, fill and protection</th><td>System liquid inventory, thermal expansion, precharge/operating range, relief protection, fill/flush/drain points, air separation and leak containment.</td></tr><tr><th scope="row">Instrumentation and controls</th><td>Rack flow, supply/return temperature, dew point, suction/discharge pressure, critical-branch differential pressure, filter differential pressure, fill level and leak signals.</td></tr></tbody></table></div>
<p>Pressure loss alone cannot select the exchanger. For an illustrative 25/35 °C facility stream and 35/45 °C technology stream, a 1 MW counterflow duty implies approximately 100 kW/K UA before fouling and pump heat. A dry cooler cannot deliver 25 °C water in 35 °C outdoor air; site climate may require warmer coolant or mechanical cooling.</p><p>Coolant chemistry, wetted metals, seals and water-quality limits must follow the selected equipment. The water-property assumption is not a chemistry specification. Check the outdoor facility loop separately for freeze protection.</p></section>

<section class="dc-section" id="cfd"><p class="eyebrow">Modeling fidelity / Spend CFD effort where it changes a decision</p><h2>Solve the network in 1D. Resolve uncertain geometry in 3D.</h2><div class="dc-table-scroll"><table><caption>Initial modeling method and escalation criteria</caption><thead><tr><th>Component</th><th>Initial method</th><th>CFD becomes useful when…</th></tr></thead><tbody><tr><th scope="row">Straight pipe / standard elbow</th><td>Darcy–Weisbach and tested fitting K</td><td>Cross-section is unusual or closely spaced bends create interacting separation.</td></tr><tr><th scope="row">Tees and distribution manifold</th><td>Run/branch correlations dependent on flow split</td><td>Custom passages, inlet location or branch starvation are uncertain. First planned CFD target.</td></tr><tr><th scope="row">Valves and quick disconnects</th><td>Supplier flow curves and valve position</td><td>Passage is custom, no adequate curve exists, or local cavitation/loading matters.</td></tr><tr><th scope="row">Heat exchanger</th><td>Supplier hydraulic and thermal maps</td><td>Designing its channels/distributor rather than selecting a commercial unit.</td></tr><tr><th scope="row">Cold plate</th><td>OEM hydraulic and thermal maps</td><td>Designing channels, conjugate heat transfer, chip hot spots or flow uniformity.</td></tr><tr><th scope="row">Air side and heat rejection</th><td>Energy balance and fan/coil maps</td><td>Rack recirculation, containment leakage or outdoor hot-air reingestion controls performance.</td></tr></tbody></table></div>
<p>The likely high-loss candidates are narrow connectors, cold-plate channels, small hoses, throttled valves, dirty filters and exchanger passages. Their ranking requires actual curves and the solved critical circuit. A manifold may be thermally important because it distributes flow poorly even when its overall pressure drop is modest.</p><p>Component CFD will export Δp(flow, split, temperature) and thermal maps back into OpenModelica. Qualification checks include mass and energy balance, total-pressure loss, branch distribution, mesh/near-wall sensitivity and comparison with supplier or test data. Header and microchannel flow regimes must be assessed separately.</p></section>

<section class="dc-section" id="roadmap"><p class="eyebrow">Project development record</p><h2>From a design basis to a tested system.</h2><ol class="dc-roadmap"><li><span class="dc-badge">Available</span><div><h3>Stage 01 · Public references and hydraulic design basis</h3><p>Conceptual architecture, flow/diameter comparison, provisional pressure budget, source-backed engineering plan and downloadable calculations. This is the original algebraic presizing stage; its 40/20 m length placeholders are retained for reproducibility. The design stage below provides measured routing lengths.</p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 02 · Tagged piping and native FreeCAD layout</h3><p>Two QElectroTech folios, component explanations, three CAD views, 285 valid native solids, STEP import verification and a measured route schedule. <a href="#design">Inspect the design and downloads →</a></p></div></li><li><span class="dc-badge">Initial solve</span><div><h3>Stage 03 · First OpenModelica hydraulic network</h3><p>Steady rack flows, pressures and pump operating point with numerical conservation, elevation and independent Colebrook checks. Assumed device curves; no physical validation. <a href="#hydraulics">Inspect the first hydraulic results →</a></p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 04 · Pump speed and rack balancing</h3><p>Five native steady cases: baseline, speed only, full-speed throttling, reduced-speed balancing and increased resistance at one rack. Compare flow, power and valve coefficients, with a separate literature-backed methods review. <a href="#balancing">Explore the comparison →</a> Thermal-load scenarios, control dynamics and standby response remain planned.</p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 05 · Manual valves versus pressure-independent valves</h3><p>Twenty-four native steady cases compare mild/severe rack resistance and filter loading, fixed commissioned speeds and speed reset capped at 100%. A generic PICV envelope includes minimum-pressure starvation. <a href="#valve-comparison">Compare rack flows, valve regimes and pump power →</a> Real valve curves, accuracy and control dynamics remain unvalidated.</p></div></li><li><span class="dc-badge">Available</span><div><h3>Stage 06 · Leak isolation and service recovery</h3><p>Twenty-one reduced OpenModelica pressure-flow cases compare two-sided isolation, one-sided backfeed, residual conductance and pump reset for nine healthy racks. Separate assumed timing/inventory and flow-meter screens. <a href="#leak-isolation">Explore leak protection →</a> Closure dynamics, surge, thermal ride-through and hardware validation remain unqualified.</p></div></li><li><span class="dc-badge planned">Planned</span><div><h3>Stage 07 · Distribution-manifold CFD</h3><p>FreeCAD geometry and OpenFOAM pressure/flow-distribution calculations on Intel. Compare inlet locations and branch geometry, then replace uncertain 1D losses with reviewed component maps.</p></div></li><li><span class="dc-badge planned">Planned</span><div><h3>Stage 08 · Coupled thermal and targeted CFD studies</h3><p>Resolve cold plates or air-side recirculation where needed; assess coolant temperature, residual air cooling and facility heat rejection. Propagate component changes into full-system pump and temperature predictions.</p></div></li><li><span class="dc-badge planned">Planned</span><div><h3>Stage 09 · Validation and design review</h3><p>Supplier curves and physical-loop measurements with instrument uncertainty, conservation checks and holdout cases. Water-hammer assessment requires suitable transient fidelity; a simple incompressible network does not establish peak surge pressure.</p></div></li></ol></section>

<section class="dc-section" id="sources"><p class="eyebrow">Public reference register</p><h2>Inspect the original evidence.</h2><ul class="dc-source-list"><li><a href="https://www.aboutamazon.com/news/aws/aws-liquid-cooling-data-centers">AWS liquid-cooling article and original assembly photographs ↗</a><span>Direct-to-chip approach, recirculating loop and custom distribution.</span></li><li><a href="https://aws.amazon.com/sustainability/data-centers/">AWS sustainable infrastructure and IRHX overview ↗</a><span>Architecture-level claims; no as-built hydraulic data package.</span></li><li><a href="https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit">Google Project Deschutes technical overview ↗</a><span>April 2025: facility/IT isolation and redundant CDU components.</span></li><li><a href="https://www.opencompute.org/marketplace/facilities-physical-infrastructure/ocp-deschutes-5-in-row-cdu/">OCP Deschutes platform and contribution links ↗</a><span>Open hardware reference. Detailed specification PDF not fully reviewed in this stage.</span></li><li><a href="https://cloud.google.com/blog/topics/systems/brazos-liquid-cooling-system-for-air-cooled-data-centers">Google Brazos modular liquid-to-air alternative ↗</a><span>June 2026: nominal 60 kW rack configuration, heat rejected to hot aisle.</span></li><li><a href="https://patents.google.com/patent/US10201116B1/en">Amazon patent US10201116B1 ↗</a><span>Older rack air-to-fluid concept; not evidence of current IRHX deployment.</span></li><li><a href="https://www.vertiv.com/4a865d/globalassets/products/thermal-management/high-density-solutions/liebert-xdu-coolant-distribution-units/70619-xdu1350-operation-and-maintenance-manual-rev-b_07-22-final-locked.pdf">Public Vertiv XDU1350 operation manual ↗</a><span>Assembly drawings on PDF pages 17–20 and P&amp;ID on page 73. Architectural reference; product-family page marks it discontinued.</span></li><li><a href="https://www.amazon.jobs/en/jobs/10437257/sr-mechanical-engineer-cfd-global-engineering-strategy">AWS public description of infrastructure CFD work ↗</a><span>Site/building CFD, mechanical-system selection and water-use analysis.</span></li><li><a href="https://simulationresearch.lbl.gov/modelica/releases/v12.1.0/help/Buildings_Applications_DataCenters.html">LBNL Modelica Buildings DataCenters package ↗</a><span>Facility-plant/control reference. Its documented examples use air-cooled computers; it is not a ready-made direct-to-chip rack model.</span></li><li><a href="https://www.opencompute.org/projects/cooling-environments/cold-plate/">OCP cold-plate and connector guidance ↗</a><span>Interface, coolant and component requirements to review before hardware selection.</span></li><li><a href="https://www.grundfos.com/solutions/learn/ecademy/all-courses/the-basic-pump-curve-course/how-to-read-a-pump-curve-">Grundfos pump-curve and NPSH guidance ↗</a><span>Duty-point, efficiency and inlet-condition checks.</span></li></ul></section>

<section class="dc-section" id="downloads"><p class="eyebrow">Reproducible work</p><h2>Download the design basis and calculations.</h2><p>These files contain our independent assumptions and presizing—not manufacturer CAD, confidential project data or solved data-center simulation fields.</p><div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-01/stage-01-source.zip" download>Complete Stage 01 package · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-01/Engineering-Design-Brief.md" download>Detailed engineering design brief · Markdown ↓</a><a href="/assets/studies/data-center-cooling/stage-01/concept_sizing.py" download>Reproducible sizing calculator · Python ↓</a><a href="/assets/studies/data-center-cooling/stage-01/pipe-candidates.csv" download>Baseline pipe comparison · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-01/concept-sizing.json" download>Baseline assumptions and calculations · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-01/proposed-module-layout.svg" download>Independent loop schematic · SVG ↓</a><a href="/assets/studies/data-center-cooling/stage-01/manifest.json" download>Public artifact manifest and SHA-256 hashes ↓</a></div><p class="dc-small">The package contains our calculation and diagram scripts, browser calculator source, baseline data and design brief. Third-party photos/manuals remain linked at their publishers. Native design CAD is available in Stage 02 above. The initial Modelica package and native results are available in Stage 03; Stage 04 adds the balancing model, case data, source and logs; Stage 05 adds the manual/PICV comparison and all native scenario outputs; Stage 06 adds leak isolation, signed-flow cases and the separate exposure screen. Component CFD remains planned.</p><a class="text-link" href="/AISolutions/simulations.html">Return to Analysis &amp; modeling →</a></section>
</div>
