<div id="dc-design-review"><nav class="tabs" role="tablist" aria-label="Design views"><button role="tab" id="tab-system" aria-controls="system" aria-selected="true" data-tab="system">1. System piping</button><button role="tab" id="tab-branches" aria-controls="branches" aria-selected="false" data-tab="branches">2. Rack branches</button><button role="tab" id="tab-layout" aria-controls="layout" aria-selected="false" data-tab="layout">3. FreeCAD layout</button></nav>
<section id="system" role="tabpanel" aria-labelledby="tab-system"><div class="workspace"><div class="drawing"><svg xmlns="http://www.w3.org/2000/svg" width="1440" height="960" viewBox="0 0 1440 960"><rect width="1440" height="960" fill="white"/><text x="38" y="31" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#667a86">KHANI SOLUTIONS  /  DATA-CENTER HYDRAULICS</text><text x="38" y="61" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="27" font-weight="700" fill="#17394d">01  /  The complete cooling loop</text><text x="38" y="106" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="400" fill="#667a86">Ten parallel racks x 100 kW liquid load | 35 / 45 C rack coolant | facility boundary 25 / 35 C, illustrative</text><polyline points="38,139 1402,139" fill="none" stroke="#17394d" stroke-width="1"/><text x="38" y="919" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">DC-HYD-01  |  R1  |  23 OCT 2026  |  Concept for review; not construction documentation</text><rect x="169" y="350" width="136" height="210" fill="#f1f6f8" stroke="#17394d" stroke-width="1.6"/><text x="189" y="365" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="21" font-weight="700" fill="#17394d">HX-101</text><polyline points="214,410 214,530" fill="none" stroke="#307d67" stroke-width="4"/><polyline points="262,410 262,530" fill="none" stroke="#167bac" stroke-width="4"/><polyline points="225,426 249,414" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,450 249,438" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,474 249,462" fill="none" stroke="#667a86" stroke-width="1"/><polyline points="225,498 249,486" fill="none" stroke="#667a86" stroke-width="1"/><polygon points="214,487 209,471 219,471" fill="#307d67" stroke="#307d67" stroke-width="1"/><polygon points="262,469 267,485 257,485" fill="#167bac" stroke="#167bac" stroke-width="1"/><text x="183" y="574" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">Plate heat exchanger</text><text x="192" y="595" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">1 MW target</text><polyline points="40,420 169,420" fill="none" stroke="#307d67" stroke-width="3"/><polygon points="134,420 118,425 118,415" fill="#307d67" stroke="#307d67" stroke-width="1"/><polyline points="169,510 40,510" fill="none" stroke="#307d67" stroke-width="3"/><polygon points="89,510 105,505 105,515" fill="#307d67" stroke="#307d67" stroke-width="1"/><text x="40" y="375" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#307d67">FWS supply</text><text x="40" y="395" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#307d67">25 C</text><text x="40" y="532" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#307d67">FWS return</text><text x="40" y="552" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#307d67">~35 C</text><text x="40" y="637" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Facility plant is a boundary.</text><text x="40" y="659" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Site heat rejection is selected later.</text><text x="172" y="318" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#17394d">Two fluids do not mix</text><polyline points="305,420 390,420" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="390,290 390,550" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="720,290 720,550" fill="none" stroke="#167bac" stroke-width="3"/><polyline points="390,310 720,310" fill="none" stroke="#167bac" stroke-width="2.5"/><polygon points="434,303 456,317 456,303 434,317" fill="white" stroke="#167bac" stroke-width="1.5"/><circle cx="520" cy="310" r="25" fill="white" stroke="#167bac" stroke-width="1.8"/><polygon points="508,294 508,326 540,310" fill="white" stroke="#167bac" stroke-width="1.5"/><polygon points="602,300 622,310 602,320" fill="white" stroke="#167bac" stroke-width="1.5"/><polyline points="625,298 625,322" fill="none" stroke="#167bac" stroke-width="1.5"/><polygon points="663,303 685,317 685,303 663,317" fill="white" stroke="#167bac" stroke-width="1.5"/><text x="483" y="254" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#167bac">P-101A</text><text x="478" y="342" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#167bac">Duty</text><polyline points="390,420 720,420" fill="none" stroke="#167bac" stroke-width="2.5"/><polygon points="434,413 456,427 456,413 434,427" fill="white" stroke="#167bac" stroke-width="1.5"/><circle cx="520" cy="420" r="25" fill="white" stroke="#167bac" stroke-width="1.8"/><polygon points="508,404 508,436 540,420" fill="white" stroke="#167bac" stroke-width="1.5"/><polygon points="602,410 622,420 602,430" fill="white" stroke="#167bac" stroke-width="1.5"/><polyline points="625,408 625,432" fill="none" stroke="#167bac" stroke-width="1.5"/><polygon points="663,413 685,427 685,413 663,427" fill="white" stroke="#167bac" stroke-width="1.5"/><text x="483" y="364" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#167bac">P-101B</text><text x="478" y="452" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#167bac">Duty</text><polyline points="390,530 720,530" fill="none" stroke="#667a86" stroke-width="2.5" stroke-dasharray="6 5"/><polygon points="434,523 456,537 456,523 434,537" fill="white" stroke="#667a86" stroke-width="1.5"/><circle cx="520" cy="530" r="25" fill="white" stroke="#667a86" stroke-width="1.8"/><polygon points="508,514 508,546 540,530" fill="white" stroke="#667a86" stroke-width="1.5"/><polygon points="602,520 622,530 602,540" fill="white" stroke="#667a86" stroke-width="1.5"/><polyline points="625,518 625,542" fill="none" stroke="#667a86" stroke-width="1.5"/><polygon points="663,523 685,537 685,523 663,537" fill="white" stroke="#667a86" stroke-width="1.5"/><text x="483" y="474" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#667a86">P-101C</text><text x="478" y="562" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Standby</text><text x="407" y="606" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#17394d">Three 50% pumps: two running + one standby</text><text x="408" y="631" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Stage 01 / duty: 43.4 m3/h at ~27.5 m head</text><text x="408" y="653" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#667a86">Curves, motor sizing and standby logic: next stage</text><text x="410" y="699" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Each branch: isolation -&gt; pump -&gt; check -&gt; isolation</text><polyline points="390,290 390,224 337,224" fill="none" stroke="#167bac" stroke-width="2"/><rect x="280" y="181" width="57" height="86" fill="#f1f8f4" stroke="#307d67" stroke-width="1.6"/><polyline points="282,224 335,224" fill="none" stroke="#307d67" stroke-width="1" stroke-dasharray="6 5"/><text x="265" y="151" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#307d67">EV-101 / fill</text><text x="280" y="275" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="400" fill="#667a86">Size / precharge TBD</text><polyline points="352,420 352,368" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="352" cy="348" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="337" y="341" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PT-S</text><polyline points="720,310 1180,310 1180,420" fill="none" stroke="#167bac" stroke-width="3"/><polygon points="777,310 761,315 761,305" fill="#167bac" stroke="#167bac" stroke-width="1"/><rect x="807" y="279" width="95" height="62" fill="#f1f6f8" stroke="#17394d" stroke-width="1.6"/><polyline points="821,329 889,292" fill="none" stroke="#667a86" stroke-width="2"/><text x="815" y="285" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="700" fill="#17394d">F-101 A/B</text><text x="787" y="351" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="400" fill="#17394d">Duplex filter</text><text x="786" y="373" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">No open bypass</text><polyline points="785,310 785,237 930,237 930,310" fill="none" stroke="#667a86" stroke-width="1" stroke-dasharray="6 5"/><circle cx="855" cy="237" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="840" y="230" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PDT</text><polyline points="748,310 748,250" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="748" cy="230" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="733" y="223" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PT-D</text><circle cx="1100" cy="310" r="19" fill="white" stroke="#167bac" stroke-width="1.8"/><text x="1085" y="303" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#167bac">FT</text><polyline points="1020,310 1020,263" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="1020" cy="245" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1005" y="238" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">TT-S</text><polygon points="1149,310 1133,315 1133,305" fill="#167bac" stroke="#167bac" stroke-width="1"/><text x="1036" y="351" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#167bac">H-101 supply</text><text x="1043" y="375" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#167bac">125 mm clear ID</text><polyline points="970,310 970,180 1275,180" fill="none" stroke="#667a86" stroke-width="1.8"/><polygon points="1039,173 1061,187 1061,173 1039,187" fill="white" stroke="#667a86" stroke-width="1.5"/><text x="1012" y="151" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="700" fill="#667a86">PSV-101</text><polygon points="1259,180 1243,185 1243,175" fill="#667a86" stroke="#667a86" stroke-width="1"/><text x="1118" y="202" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Safe collection / setting TBD</text><rect x="1098" y="420" width="164" height="159" fill="#eff5f8" stroke="#17394d" stroke-width="1.6"/><text x="1116" y="440" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="17" font-weight="700" fill="#17394d">R-01 ... R-10</text><text x="1115" y="476" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">Ten parallel racks</text><text x="1124" y="501" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#17394d">100 kW / rack</text><text x="1113" y="530" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="13" font-weight="400" fill="#167bac">144.7 L/min / rack</text><polygon points="1180,409 1175,393 1185,393" fill="#167bac" stroke="#167bac" stroke-width="1"/><polyline points="1180,579 1180,725 305,725 305,510" fill="none" stroke="#cb552d" stroke-width="3"/><polygon points="1180,645 1175,629 1185,629" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><polygon points="963,725 979,720 979,730" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><polygon points="305,621 310,637 300,637" fill="#cb552d" stroke="#cb552d" stroke-width="1"/><text x="815" y="744" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="14" font-weight="700" fill="#cb552d">H-102 return | 125 mm clear ID | nominal 45 C</text><polyline points="1070,725 1070,675" fill="none" stroke="#667a86" stroke-width="1"/><circle cx="1070" cy="656" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1055" y="649" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">TT-R</text><polyline points="1180,397 1324,397 1324,585 1180,585" fill="none" stroke="#667a86" stroke-width="1" stroke-dasharray="6 5"/><circle cx="1324" cy="487" r="19" fill="white" stroke="#667a86" stroke-width="1.8"/><text x="1309" y="480" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="11" font-weight="700" fill="#667a86">PDT</text><text x="1290" y="531" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Critical</text><text x="1290" y="550" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">rack DP</text><text x="1101" y="594" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">See Sheet 02 for branches</text><polyline points="775,725 775,777" fill="none" stroke="#667a86" stroke-width="1.5"/><polygon points="782,744 768,766 782,766 768,744" fill="white" stroke="#667a86" stroke-width="1.5"/><polygon points="775,786 770,770 780,770" fill="#667a86" stroke="#667a86" stroke-width="1"/><text x="805" y="767" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">DV-101 low-point drain</text><rect x="38" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="52" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">1  /  Set the duty</text><text x="52" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">1 MW into liquid, plus pump heat.</text><text x="52" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Residual room-air load is separate.</text><rect x="496" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="510" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">2  /  Move and distribute</text><text x="510" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Pump speed will regulate rack DP.</text><text x="510" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Branch balancing remains necessary.</text><rect x="953" y="817" width="440" height="79" fill="#f6f9fb" stroke="#d8e4ea" stroke-width="1.6"/><text x="967" y="828" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="15" font-weight="700" fill="#17394d">3  /  Protect and maintain</text><text x="967" y="852" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Provide vents, drains and leak detection.</text><text x="967" y="870" dominant-baseline="hanging" font-family="DejaVu Sans,sans-serif" font-size="12" font-weight="400" fill="#667a86">Pressure ratings / relief remain TBD.</text><rect class="hit" data-component="0" role="button" tabindex="0" aria-label="1. Facility-water boundary" x="32" y="365" width="132" height="205" /><rect class="hit" data-component="1" role="button" tabindex="0" aria-label="2. CDU heat exchanger" x="165" y="315" width="145" height="295" /><rect class="hit" data-component="2" role="button" tabindex="0" aria-label="3. Expansion, pressure reference and fill" x="263" y="150" width="133" height="143" /><rect class="hit" data-component="3" role="button" tabindex="0" aria-label="4. Variable-speed pump bank" x="383" y="247" width="344" height="346" /><rect class="hit" data-component="4" role="button" tabindex="0" aria-label="5. Pump isolation and check valves" x="428" y="288" width="269" height="268" /><rect class="hit" data-component="5" role="button" tabindex="0" aria-label="6. Duplex filtration" x="780" y="214" width="157" height="173" /><rect class="hit" data-component="6" role="button" tabindex="0" aria-label="7. Supply header" x="1010" y="270" width="230" height="134" /><rect class="hit" data-component="7" role="button" tabindex="0" aria-label="8. Ten parallel rack branches" x="1092" y="416" width="177" height="186" /><rect class="hit" data-component="8" role="button" tabindex="0" aria-label="9. Return header" x="794" y="711" width="421" height="62" /><rect class="hit" data-component="9" role="button" tabindex="0" aria-label="10. Measurements and future control" x="1274" y="380" width="107" height="194" /><rect class="hit" data-component="10" role="button" tabindex="0" aria-label="11. Vent, drain, relief and leak detection" x="966" y="146" width="347" height="82" /></svg></div><aside><p class="eyebrow">STEP BY STEP</p><div class="component-list"><button data-select="0" aria-pressed="true">FWS</button><button data-select="1" aria-pressed="false">HX-101</button><button data-select="2" aria-pressed="false">EV-101</button><button data-select="3" aria-pressed="false">P-101</button><button data-select="4" aria-pressed="false">Pump valves</button><button data-select="5" aria-pressed="false">F-101</button><button data-select="6" aria-pressed="false">H-101</button><button data-select="7" aria-pressed="false">Racks</button><button data-select="8" aria-pressed="false">H-102</button><button data-select="9" aria-pressed="false">Sensors</button><button data-select="10" aria-pressed="false">Protection</button></div><div id="explanation" aria-live="polite"></div><p class="hint">Select a component in the drawing or use the buttons above. Blue arrows show supply, orange shows return. Arrow lengths do not encode flow magnitude.</p></aside></div></section>
<section id="branches" role="tabpanel" aria-labelledby="tab-branches" hidden><div class="drawing"><img src="/assets/studies/data-center-cooling/stage-02-design-r1/diagram/02-rack-branches.svg" alt="Ten parallel rack branches with supply isolation, flow indication, rack heat load, balancing and return isolation"></div><p>Follow any branch downward: supply header → isolation valve → flow measurement → rack cold plates → balancing valve → return isolation → return header. Valves and QDs require vendor curves and service details.</p></section>
<section id="layout" role="tabpanel" aria-labelledby="tab-layout" hidden><div class="viewbuttons" role="group" aria-label="FreeCAD camera"><button data-camera="isometric" aria-pressed="true">Isometric</button><button data-camera="top" aria-pressed="false">Top / floor plan</button><button data-camera="elevation" aria-pressed="false">Front elevation</button></div><div class="drawing"><img id="cad-image" src="/assets/studies/data-center-cooling/stage-02-design-r1/review/layout-isometric.png" alt="Native FreeCAD isometric view of the ten-rack cooling layout"></div><p class="legend"><b>35 C supply</b><b class="hot">45 C return</b><b class="green">Facility / expansion connections</b></p><p>20 × 8 m planning envelope. Racks are 0.8 × 1.2 × 2.2 m at 1.2 m pitch. Header centerlines are 2.70 m above the floor over the rear service aisle. The CDU skeleton shows the exchanger, pump bank, filter envelope and expansion vessel. Service zones and supports are conceptual; they do not establish code compliance or structural sizing.</p></section>
<section class="panel"><h2>What changes from Stage 01?</h2><table><thead><tr><th>Item</th><th>Stage 01 presizing</th><th>This routing concept</th></tr></thead><tbody><tr><td>Main supply + return headers</td><td>40 m placeholder</td><td>24.40 m straight external headers, plus CDU links and internal pipework itemized in the schedule</td></tr><tr><td>One rack branch pair</td><td>20 m placeholder</td><td>4.747 m routed branch centerline, excluding rack internals / connections represented by equipment resistance</td></tr><tr><td>Header / branch clear ID</td><td>125 / 40 mm</td><td>Retained as starting diameters; not final selected pipe sizes</td></tr><tr><td>Pump head</td><td>Approximately 27.5 m</td><td>Not recalculated at the Stage 02 design milestone; the first network results are now available in Stage 03 below.</td></tr></tbody></table><p class="hint">The 2.70 m elevation changes local static pressure. In a filled, closed equal-density loop it does not add 2.70 m of net circulation head. Check fill pressure, component ratings and NPSH separately.</p></section>
<section class="panel"><h2>Open the actual working files</h2><div class="downloads"><a href="/assets/studies/data-center-cooling/stage-02-design-r1/diagram/DataCenter_Piping_R1.qet" download>QElectroTech project</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/cad/DataCenter_Layout_R1.FCStd" download>Native FreeCAD model</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/cad/DataCenter_Layout_R1.step" download>STEP assembly</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/cad/pipe-route-schedule.csv" download>Pipe route schedule</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/Stage-02-Design-R1.zip" download>Complete design package</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/diagram/01-system-piping.svg">Full-size system diagram</a><a href="/assets/studies/data-center-cooling/stage-02-design-r1/verification/native-reopen-verification.json">CAD verification</a></div><p>The QET project contains two editable folios built from native drawing primitives. It is a graphical piping diagram, not an electrical netlist or solver model. FreeCAD contains 285 valid positive-volume solid objects, verified after reopening; STEP import is also checked. The native assembly has editable objects and metadata; rerun the included macro to regenerate route geometry after changing its parameters.</p><p>Pipe walls are illustrative 4 mm (headers) and 3 mm (rack branches), not pressure-qualified. Tee intersections are layout joins; bores have not been combined into a continuous CFD fluid volume. Catalog selection, detailed safety/service design and interference checks remain future work.</p></section></div>
