<section class="dc-section" id="leak-isolation">
<p class="eyebrow">Stage 06 / Leak detection, isolation and service recovery</p>
<h2>Close both paths. Protect the remaining racks.</h2>
<p>A supply valve alone does not contain an internal rack leak: the return header can feed it backward. Explore <strong>21 saved OpenModelica pressure-and-flow solutions</strong> for an equivalent 1, 3 or 6 mm leak inside R05’s two isolation boundaries. This stage inherits the manually balanced network; it does not assume a PICV prevents reverse flow.</p>
<div class="dc-two"><article class="dc-box"><h3>One valve can leave a live leak</h3><p>For the assumed 3 mm opening, the unisolated leak is <strong>7.14 L/min</strong>. Supply-only closure still loses <strong>5.73 L/min</strong> through return backfeed. Return-only closure still loses <strong>7.34 L/min</strong> from the supply.</p></article><article class="dc-box"><h3>Isolation changes the pump duty</h3><p>Ideal two-sided closure stops sustained header feed. At unchanged speed, the healthy racks over-flow. A steady speed reset from <strong>94.48% to 89.33%</strong> restores a healthy-rack minimum of 144.7 L/min, reducing estimated pump-bank input from <strong>8.09 to 6.84 kW</strong>.</p></article></div>
<p class="dc-small"><strong>Scope:</strong> isothermal, quasi-static pressure/flow analysis with a maintained 300 kPa absolute reference pressure and assumed component maps. The source can supply unlimited makeup in this model; real coolant inventory depletion is not solved. R05 is unavailable after isolation: nine remaining 100 kW rack design duties, not an equal-capacity ten-rack energy saving. No physical leak, sensor, valve closure or pressure-surge validation.</p>
<div class="dc-box" id="dc-isolation-explorer">
<p class="dc-calculation-label">Saved native cases / signed flow exposes return backfeed</p>
<div class="dc-valve-controls"><label for="dc-iso-hole">Equivalent leak diameter<select id="dc-iso-hole" aria-label="Equivalent leak diameter"><option value="1">1 mm</option><option value="3" selected>3 mm</option><option value="6">6 mm</option></select></label><label for="dc-iso-state">Isolation condition<select id="dc-iso-state" aria-label="Isolation condition"><option value="reference">Reference · no leak</option><option value="unisolated">Leak · both valves open</option><option value="supply_only" selected>Supply closed · return open</option><option value="return_only">Return closed · supply open</option><option value="dual">Both valves tight shut</option><option value="seat_leak">Fault · 1% residual Kv on both sides</option><option value="reset">Both shut · reset pump for nine racks</option><option value="partial_50">3 mm closure snapshot · 50% Kv</option><option value="partial_10">3 mm closure snapshot · 10% Kv</option></select></label></div>
<p id="dc-iso-context" role="status" aria-live="polite">Loading the saved supply-only case…</p>
<div class="dc-iso-diagram-wrap" tabindex="0" role="region" aria-label="Rack isolation schematic; scroll horizontally on small screens"><svg class="dc-iso-diagram" viewBox="0 0 960 285" role="img" aria-labelledby="dc-iso-diagram-title dc-iso-diagram-desc"><title id="dc-iso-diagram-title">R05 isolation boundaries and leak path</title><desc id="dc-iso-diagram-desc">Supply header feeds the left valve, a leak node, rack equipment and the right valve leading to the return header. Flow signs are shown in text.</desc><defs><marker id="dc-iso-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10Z" fill="#ab4d37"/></marker></defs><rect x="115" y="45" width="730" height="190" rx="18" fill="#f3f8fa" stroke="#7896a5" stroke-dasharray="6 5"/><text x="480" y="72" text-anchor="middle">Protected R05 zone · assumed 10 L drainable inventory</text><path d="M20 130H190 M240 130H340 M340 130H470 M600 130H720 M770 130H940" stroke="#126d9b" stroke-width="8" fill="none"/><path id="dc-iso-leak-path" d="M340 130V237" stroke="#ab4d37" stroke-width="7" marker-end="url(#dc-iso-arrow)"/><path id="dc-iso-supply-arrow" d="M270 130H310" stroke="#ab4d37" stroke-width="4" marker-end="url(#dc-iso-arrow)"/><path id="dc-iso-return-arrow" d="M690 130H640" stroke="#ab4d37" stroke-width="4" marker-end="url(#dc-iso-arrow)"/><circle cx="340" cy="130" r="10" fill="#ab4d37"/><rect x="470" y="103" width="130" height="54" rx="8" fill="#e4edf2" stroke="#17394d"/><text x="535" y="126" text-anchor="middle">Rack + manual</text><text x="535" y="147" text-anchor="middle">balance valve</text><path id="dc-iso-supply-valve" d="M190 105L240 155V105L190 155Z" fill="#ab4d37" stroke="#17394d"/><path id="dc-iso-return-valve" d="M720 105L770 155V105L720 155Z" fill="#27785c" stroke="#17394d"/><text x="20" y="98">Supply</text><text x="850" y="98">Return</text><text id="dc-iso-supply-label" x="212" y="185" text-anchor="middle">Supply shut</text><text id="dc-iso-return-label" x="745" y="185" text-anchor="middle">Return open</text><text id="dc-iso-supply-flow" x="105" y="25" text-anchor="middle">Supply: 0 L/min</text><text id="dc-iso-return-flow" x="805" y="25" text-anchor="middle">Return: −5.73 L/min</text><text id="dc-iso-leak-label" x="365" y="259">Leak: 5.73 L/min → atmosphere</text></svg></div>
<p class="dc-small">Swipe the schematic on narrow screens. Positive supply flow enters R05. Positive return flow leaves R05; <strong>negative return flow feeds the leak backward</strong>. The diagram marks valve conductance, not a measured actuator position. The leak lies inside the two boundaries; a header leak outside them needs wider isolation.</p>
<div class="dc-iso-kpis" id="dc-iso-kpis"></div>
<div class="dc-valve-main"><figure class="dc-layout"><a id="dc-iso-chart-link" href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/d3_supply_only-flows.svg"><img id="dc-iso-chart" src="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/d3_supply_only-flows.svg" width="900" height="380" alt="R05 supply-only isolation; healthy racks over-flow at unchanged pump speed"></a><figcaption>Blue: healthy rack supply flow. Orange: R05 supply feed, which is <strong>not useful cooling during a leak</strong>. The dotted target applies to healthy racks. Each selection is an independent steady solution.</figcaption></figure><aside class="dc-box"><h3>What this case means</h3><p id="dc-iso-interpretation">A closed supply valve still leaves a path from the pressurized return header to the leak.</p><p id="dc-iso-service"></p><p class="dc-small">Manual balancing settings stay unchanged. Speed reset finds the minimum speed meeting the lowest healthy-rack flow target; the other eight can run slightly above target.</p></aside></div>
<details><summary>Read all 21 cases and numerical checks</summary><div class="dc-detail dc-table-scroll"><table><caption>Native steady pressure/flow results · R05 excluded from the healthy range even while leaking</caption><thead><tr><th>Case</th><th>Hole [mm]</th><th>Leak [L/min]</th><th>R05 supply / return [L/min]</th><th>Healthy range [L/min]</th><th>Speed [%]</th><th>Electric [kW]</th></tr></thead><tbody><tr><th scope="row">No leak; commissioned baseline</th><td>0</td><td>0.000</td><td>144.700 / 144.700</td><td>144.700–144.700</td><td>94.48</td><td>8.190</td></tr>
<tr><th scope="row">Leak, both valves open</th><td>1</td><td>0.794</td><td>145.413 / 144.618</td><td>144.670–144.671</td><td>94.48</td><td>8.190</td></tr>
<tr><th scope="row">Supply closed; return open</th><td>1</td><td>0.638</td><td>0.000 / -0.638</td><td>153.065–153.484</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Return closed; supply open</th><td>1</td><td>0.817</td><td>0.817 / 0.000</td><td>153.022–153.439</td><td>94.48</td><td>8.089</td></tr>
<tr><th scope="row">Both isolation valves closed</th><td>1</td><td>0.000</td><td>0.000 / 0.000</td><td>153.056–153.473</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Closed command; 1% residual conductance</th><td>1</td><td>0.728</td><td>13.416 / 12.688</td><td>152.308–152.690</td><td>94.48</td><td>8.100</td></tr>
<tr><th scope="row">Both closed; reset pump for nine racks</th><td>1</td><td>0.000</td><td>0.000 / 0.000</td><td>144.700–145.089</td><td>89.33</td><td>6.836</td></tr>
<tr><th scope="row">Leak, both valves open</th><td>3</td><td>7.137</td><td>151.093 / 143.956</td><td>144.429–144.438</td><td>94.48</td><td>8.194</td></tr>
<tr><th scope="row">Supply closed; return open</th><td>3</td><td>5.734</td><td>0.000 / -5.734</td><td>153.145–153.570</td><td>94.48</td><td>8.090</td></tr>
<tr><th scope="row">Return closed; supply open</th><td>3</td><td>7.344</td><td>7.344 / 0.000</td><td>152.755–153.162</td><td>94.48</td><td>8.096</td></tr>
<tr><th scope="row">Both isolation valves closed</th><td>3</td><td>0.000</td><td>0.000 / 0.000</td><td>153.056–153.473</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Closed command; 1% residual conductance</th><td>3</td><td>6.216</td><td>15.803 / 9.587</td><td>152.259–152.641</td><td>94.48</td><td>8.103</td></tr>
<tr><th scope="row">Both closed; reset pump for nine racks</th><td>3</td><td>0.000</td><td>0.000 / 0.000</td><td>144.700–145.089</td><td>89.33</td><td>6.836</td></tr>
<tr><th scope="row">Leak, both valves open</th><td>6</td><td>28.364</td><td>169.983 / 141.619</td><td>143.626–143.662</td><td>94.48</td><td>8.208</td></tr>
<tr><th scope="row">Supply closed; return open</th><td>6</td><td>22.743</td><td>0.000 / -22.743</td><td>153.407–153.854</td><td>94.48</td><td>8.094</td></tr>
<tr><th scope="row">Return closed; supply open</th><td>6</td><td>29.271</td><td>29.271 / 0.000</td><td>151.851–152.228</td><td>94.48</td><td>8.120</td></tr>
<tr><th scope="row">Both isolation valves closed</th><td>6</td><td>0.000</td><td>0.000 / 0.000</td><td>153.056–153.473</td><td>94.48</td><td>8.088</td></tr>
<tr><th scope="row">Closed command; 1% residual conductance</th><td>6</td><td>22.626</td><td>18.902 / -3.724</td><td>152.337–152.733</td><td>94.48</td><td>8.110</td></tr>
<tr><th scope="row">Both closed; reset pump for nine racks</th><td>6</td><td>0.000</td><td>0.000 / 0.000</td><td>144.700–145.089</td><td>89.33</td><td>6.836</td></tr>
<tr><th scope="row">Closure snapshot: 50% conductance</th><td>3</td><td>7.115</td><td>148.260 / 141.145</td><td>144.605–144.605</td><td>94.48</td><td>8.193</td></tr>
<tr><th scope="row">Closure snapshot: 10% conductance</th><td>3</td><td>6.791</td><td>100.913 / 94.121</td><td>147.377–147.519</td><td>94.48</td><td>8.165</td></tr></tbody></table><p>Every accepted case reaches the export end time, has finite values, closes mass/pressure equations and agrees with a separate SciPy/Colebrook network. Native model start guesses are offset from that solution and are not fixed constraints. The native model reproduces the Stage 04 reference flow/power. Export time 0–1 s is a steady reporting interval, not leak evolution.</p></div></details>
<noscript><p>Use the complete table above and the downloadable report for every case. Interactive selectors require JavaScript.</p></noscript>
</div>
<h3>Step by step: a protection concept to test</h3>
<ol class="dc-balance-steps"><li><strong>Define the protected zone before choosing valves.</strong> Put an isolation boundary on both the supply and return serving the rack. Keep a drip tray and local leak sensing within that zone; retain accessible vent/drain points for controlled maintenance. A common header failure affects a larger zone. This study changes the R05 branch hydraulics without redesigning the Stage 02 CAD.</li><li><strong>Detect locally and supervise the signal.</strong> Tray/rope sensors detect escaped coolant; rack flow, supply/return imbalance, pressure and makeup trends can provide context. Their placement, coverage, fault detection and response time need selected hardware and tests. Local sensing can find a small leak that global flow-meter error masks.</li><li><strong>Coordinate rack power and coolant isolation.</strong> A leak alarm should invoke the reviewed electrical-and-cooling response for the affected equipment. A rack with its coolant cut off must not continue its assumed 100 kW load. Keep the unaffected racks supplied; a larger/common fault can require CDU or zone isolation. No thermal ride-through or electrical shutdown delay is modeled here.</li><li><strong>Close both boundaries and check the result.</strong> Supply-only closure leaves return backfeed; return-only closure leaves supply feed. A closed-position indication alone cannot establish a tight seal. The 1% residual-conductance fault demonstrates continued flow despite a nominal close command. Check valve feedback together with flow/leak status; escalation logic remains a design requirement.</li><li><strong>Reset pump duty for the surviving network.</strong> With both sides of R05 shut, the healthy racks rise to approximately 153.1–153.5 L/min at the commissioned speed. Reducing speed gives 144.7–145.1 L/min at 6.84 kW. This is a recalculated steady setpoint, not a simulated controller transition.</li><li><strong>Manage trapped liquid and qualify closure dynamics.</strong> Tight isolation stops sustained header feed, but stored coolant can still drain. Trapped sections also need a reviewed thermal-expansion/relief arrangement. Faster closure can reduce exposure while increasing pressure-surge risk. A compressible transient analysis and hardware test must establish pressure peaks and acceptable timing before deployment.</li></ol>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/isolation-comparison.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/isolation-comparison.png" width="1950" height="720" alt="Leak rate versus isolation arrangement for 1, 3 and 6 mm holes, alongside estimated pump power before and after isolation and speed reset"></a><figcaption>One-sided closure leaves a pressurized path. Both tight valves remove sustained header feed. A 1% Kv fault is a deliberately assumed residual conductance, not a rated seat-leakage class or 1% of the leak flow.</figcaption></figure>
<div class="dc-box" id="dc-iso-timing"><p class="dc-calculation-label">Separate exposure screen / assumed timing, not a transient solver</p><h3>How much can escape before both valves seal?</h3><div class="dc-iso-inputs"><label>Detection delay [s]<input id="dc-iso-detect" type="number" min="0" max="60" step="0.1" value="2"></label><label>Logic delay [s]<input id="dc-iso-logic" type="number" min="0" max="10" step="0.1" value="0.2"></label><label>Slowest valve closure [s]<input id="dc-iso-close" type="number" min="0.1" max="60" step="0.1" value="3"></label><label>Drainable inventory [L]<input id="dc-iso-inventory" type="number" min="0" max="200" step="0.5" value="10"></label><label>Each global flow meter ±[% reading]<input id="dc-iso-accuracy" type="number" min="0.01" max="5" step="0.01" value="1"></label></div><p id="dc-iso-exposure" class="dc-iso-result" role="status" aria-live="polite"></p><p id="dc-iso-meters"></p><p class="dc-small">The hole selector sets this screen’s equivalent opening. Q<sub>bound</sub> = C<sub>d</sub>A√[2(P<sub>bound</sub>−P<sub>atm</sub>)/ρ], with C<sub>d</sub>=0.62 and a 100%-speed shutoff pressure envelope of <strong>650.3 kPa absolute</strong> at the leak height. Hold that rate for detection + logic + slowest closure, then add a full-drain inventory ceiling. It assumes both valves actually seal and the source maintains pressure. It does not apply to a stuck/leaking valve’s continued feed; no finite containment volume solves an indefinitely supplied leak.</p><p class="dc-small">The inherited branch pipes hold approximately <strong>5.97 L</strong>; equipment/manifold inventory is unknown. The default 10 L total drainable volume is an assumption, not a measured pan requirement. Concurrent closure is assumed; a sequential control scheme needs its actual total time. Surge can exceed this steady pressure envelope. Air ingress, drainage paths, spray capture, detection transport and real valve Kv-versus-time are not resolved.</p></div>
<h3>Failure cases and what remains to qualify</h3>
<div class="dc-table-scroll"><table><thead><tr><th>Fault / condition</th><th>Evidence in this stage</th><th>Required next check</th></tr></thead><tbody><tr><th>One isolation valve stuck open</th><td>Native supply-only / return-only cases retain feed.</td><td>Actuator/position diagnostics and reviewed escalation to wider isolation.</td></tr><tr><th>Closed command but a passing seat</th><td>Native 1% residual Kv cases; at 3 mm, leak remains about 6.22 L/min.</td><td>Rated shutoff, actual pressure differential, leakage class and functional proof.</td></tr><tr><th>Leak outside the two valves</th><td>Not represented by this internal R05 fault.</td><td>Map every hose/header connection into an isolation zone; evaluate zone/CDU shutdown.</td></tr><tr><th>Missed leak / broken sensor circuit</th><td>Detection-delay sensitivity only; no failure probabilities.</td><td>Coverage, self-monitoring, alarm persistence and sensor fault testing.</td></tr><tr><th>False alarm / loss of control power</th><td>No electrical or actuator model.</td><td>Choose and test fail state, backup power and cooling continuity with the equipment supplier.</td></tr><tr><th>Fast closure / pump transition</th><td>Only separate steady endpoints are solved.</td><td>Compressible pressure-wave model, pipe elasticity, valve travel law, pump inertia and test.</td></tr><tr><th>Trapped coolant after closure</th><td>Separate assumed drainable-inventory ceiling.</td><td>Measured volume, contained drainage, thermal expansion/relief and restart procedure.</td></tr></tbody></table></div>
<h3>Public engineering references</h3><ul class="dc-source-list"><li><a href="https://www.opencompute.org/documents/ocp-modular-tcs-rev-1-final-2025-pdf">OCP Modular Technology Cooling Systems · 25 August 2025 ↗</a><span>Section 3.8 / printed p20: header and rack isolation. Appendix A / p36: drip trays and detection. Appendix E / pp45–47: isolation zones and maintainability. Appendix G / p60: dual isolation with vent/drain. Architecture reference, not proof of this assumed design.</span></li><li><a href="https://docs.nvidia.com/infra-controller/documentation/operations-day-2/leak-detection-handling">NVIDIA Infra Controller · leak detection and handling ↗</a><span>Public example of local/BMS leak sensing and coordination of rack power and coolant isolation. No NVIDIA controller is installed or simulated here.</span></li><li><a href="https://prod.xylem.com/siteassets/brand/flygt/resources/brochure/hydraulic-surge-analysis_final_uk_191121.pdf">Xylem · Hydraulic Surge Analysis ↗</a><span>Valve/pump operations can create pressure waves; steady calculations do not establish surge peaks.</span></li></ul>
<h3>Download this stage</h3><div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/Report.html">Standalone interactive engineering report ↗</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/Stage-06-Isolation-R1.zip" download>Complete Stage 06 sources, native CSVs and logs · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/model/DataCenterIsolation.mo" download>OpenModelica pressure-flow model · MO ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/case-comparison.csv" download>All 21 cases · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/rack-comparison.csv" download>Each rack’s signed flows · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/timing-screen.csv" download>18 assumed delay/closure screens · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/results/comparison.json" download>Results and qualification notes · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/verification/audit.json" download>Numerical audit ↓</a><a href="/assets/studies/data-center-cooling/stage-06-isolation-r1/manifest.json" download>Artifact hashes / manifest ↓</a><a href="#design">Existing Stage 02 CAD and piping downloads →</a></div><p class="dc-small">The native accepted model is a reduced isothermal pressure-flow network, rebuilt after the full fluid-library closed-valve initialization failed. Original attempts remain on Intel; portable diagnostic logs are retained in the bundle with their status. There is no temperature/enthalpy solution, new CAD hardware design or physical validation in this stage.</p>
</section>
