<section class="dc-section" id="valve-comparison">
<p class="eyebrow">Stage 05 / Manual balance versus pressure-independent valves</p>
<h2>Hold the rack flow—until the available pressure runs out.</h2>
<p>Compare manual valves with a <strong>generic pressure-independent control valve (PICV)</strong> in the same routed ten-rack network. Twenty-four native OpenModelica solutions cover six resistance scenarios and two pump policies. Both technologies start at 144.7 L/min per rack; manual valve settings remain fixed throughout.</p>
<div class="dc-two"><article class="dc-box"><h3>Small changes: regulation can hold flow</h3><p>With R05’s equipment resistance coefficient increased by 5% and commissioned pump speeds held, the manual case gives R05 <strong>142.230 L/min</strong>. The ideal PICV case keeps all racks at <strong>144.700 L/min</strong> because every valve still has enough differential pressure.</p></article><article class="dc-box"><h3>Large changes: valves cannot create pressure</h3><p>For R05 +20%, its fixed-speed PICV flow falls to <strong>139.248 L/min</strong>. Raising the pump to its 100% limit improves it to <strong>144.377 L/min</strong>, still below target. The flow limiter has opened fully; pump head is the remaining limit.</p></article></div>
<p class="dc-small"><strong>Model scope:</strong> ideal static regulation with a chosen 35 kPa minimum valve Δp and 5 kPa commissioning reserve. It is not a calibrated commercial valve. The manual reference needs 94.48% speed; the PICV reference needs 98.11%. This extra pressure costs power and must be included in the comparison.</p>
<div id="dc-valve-explorer" class="dc-box">
<p class="dc-calculation-label">Saved native cases / same scenario, two valve technologies</p>
<div class="dc-valve-controls"><label for="dc-valve-scenario">Resistance scenario<select id="dc-valve-scenario"><option value="reference">Reference filter / unchanged racks</option><option value="rack5" selected>R05 equipment resistance +5%</option><option value="rack20">R05 equipment resistance +20%</option><option value="filter25">Filter coefficient +25% · 20 → 25 kPa</option><option value="filter100">Filter coefficient doubled · 20 → 40 kPa</option><option value="both">R05 +20% and filter doubled</option></select></label><label for="dc-valve-policy">Pump policy<select id="dc-valve-policy"><option value="fixed" selected>Hold each commissioned speed</option><option value="reset">Recalculate steady speed · cap at 100%</option></select></label></div>
<p id="dc-valve-context">Each technology retains its own commissioned pump speed. A 5% increase changes only R05’s equipment-map coefficient; rack heat and other valve settings are unchanged.</p>
<div class="dc-valve-main"><figure class="dc-layout"><a id="dc-valve-chart-link" href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/rack5-fixed-flows.svg" target="_blank" rel="noopener" aria-label="Open selected rack-flow chart at full resolution"><img id="dc-valve-chart" src="/assets/studies/data-center-cooling/stage-05-valves-r1/results/rack5-fixed-flows.svg" width="1000" height="460" alt="Manual and generic PICV rack flows for R05 resistance plus 5 percent with commissioned speeds held"></a><figcaption>Orange circles: manual. Blue dashed squares: generic PICV. The horizontal dotted line is the 144.7 L/min target. These are separate steady solutions, not a time response. Open the plot for the full-resolution vector view.</figcaption></figure><aside><div class="dc-valve-power"><div><p id="dc-valve-manual-power">Manual · 8.188 kW</p><div class="dc-power-track"><span id="dc-valve-manual-bar" style="width:68.235%;background:#b26b1c"></span></div></div><div><p id="dc-valve-picv-power">Generic PICV · 9.083 kW</p><div class="dc-power-track"><span id="dc-valve-picv-bar" style="width:75.690%;background:#126d9b"></span></div></div></div>
<p class="dc-small">Power bars share a fixed zero-to-12 kW scale. Lower power accompanied by under-flow is not an equal-service energy saving.</p>
<p id="dc-valve-pressure-note">PICV regulation: 10/10 racks. Minimum valve Δp 35.78 kPa, above the chosen 35 kPa threshold.</p></aside></div>
<div class="dc-table-scroll"><table><caption id="dc-valve-case-caption">R05 +5% / commissioned speeds held · both duty pumps</caption><thead><tr><th scope="col">Valve type</th><th scope="col">Speed</th><th scope="col">Rack range [L/min]</th><th scope="col">R05 [L/min]</th><th scope="col">Total [L/s]</th><th scope="col">Electric [kW]</th><th scope="col">Below target</th></tr></thead><tbody id="dc-valve-metrics"><tr><th scope="row">Manual</th><td>94.48%</td><td>142.230–144.854</td><td>142.230</td><td>24.098</td><td>8.188</td><td>1 / 10</td></tr>
<tr><th scope="row">Generic PICV</th><td>98.11%</td><td>144.700–144.700</td><td>144.700</td><td>24.117</td><td>9.083</td><td>0 / 10</td></tr></tbody></table></div>
<p id="dc-valve-status" class="dc-small" role="status" aria-live="polite"></p>
<details><summary>Inspect each rack’s flow and PICV operating pressure</summary><div class="dc-detail dc-table-scroll"><table><caption>Actual solved valve differential, not total rack or pump differential pressure</caption><thead><tr><th scope="col">Rack</th><th scope="col">Manual [L/min]</th><th scope="col">PICV [L/min]</th><th scope="col">PICV Δp [kPa]</th><th scope="col">PICV regime</th></tr></thead><tbody id="dc-valve-racks"><tr><th scope="row">R-01</th><td>144.846</td><td>144.700</td><td>43.867</td><td>Regulating</td></tr>
<tr><th scope="row">R-02</th><td>144.848</td><td>144.700</td><td>42.788</td><td>Regulating</td></tr>
<tr><th scope="row">R-03</th><td>144.850</td><td>144.700</td><td>41.930</td><td>Regulating</td></tr>
<tr><th scope="row">R-04</th><td>144.852</td><td>144.700</td><td>41.267</td><td>Regulating</td></tr>
<tr><th scope="row">R-05</th><td>142.230</td><td>144.700</td><td>35.776</td><td>Regulating</td></tr>
<tr><th scope="row">R-06</th><td>144.854</td><td>144.700</td><td>40.431</td><td>Regulating</td></tr>
<tr><th scope="row">R-07</th><td>144.854</td><td>144.700</td><td>40.206</td><td>Regulating</td></tr>
<tr><th scope="row">R-08</th><td>144.854</td><td>144.700</td><td>40.077</td><td>Regulating</td></tr>
<tr><th scope="row">R-09</th><td>144.854</td><td>144.700</td><td>40.017</td><td>Regulating</td></tr>
<tr><th scope="row">R-10</th><td>144.854</td><td>144.700</td><td>40.001</td><td>Regulating</td></tr></tbody></table></div></details>
<noscript><p>The small R05-change case is shown above. All 24 cases remain available in the full comparison table and downloads.</p></noscript>
</div>
<h3>Step by step: what changes and why</h3>
<ol class="dc-balance-steps">
<li><strong>Commission both systems at the same useful flow.</strong> Retain the Stage 04 manual coefficients and 94.48% speed. For PICVs, size pump head for the worst circuit plus 35 kPa valve operating differential and a 5 kPa reserve; this needs 98.11% speed. The estimated reference inputs are <strong>8.190 kW manual versus 9.083 kW PICV</strong>. The difference includes the deliberately different valve head requirements, not an intrinsic efficiency ranking of all PICVs.</li>
<li><strong>Increase one rack’s equipment resistance.</strong> At +5%, the manual restriction does not readjust, so R05 loses flow and the other racks gain slightly. The ideal PICV opens farther, using available pressure reserve to keep its flow target. At +20%, R05 consumes more pressure than that reserve can supply; its PICV falls below the 35 kPa regulation threshold and flow drops.</li>
<li><strong>Load the common filter.</strong> Increase its reference pressure-loss coefficient from 20 to 25 or 40 kPa at nominal total flow. This is a quadratic loss map, so actual filter Δp also changes with solved flow. A moderate increase can be absorbed by PICV reserve. With a doubled coefficient, fixed-speed flows fall in both networks because every branch shares the extra common loss.</li>
<li><strong>Recalculate pump speed without changing manual presets.</strong> The manual policy seeks enough speed for the lowest-flow rack to reach target; other racks can then over-flow. The PICV policy seeks the worst path’s minimum valve pressure plus the 5 kPa reserve. These are recalculated steady setpoints, not simulated feedback controllers. Both are capped at 100% of the inherited assumed pump curve.</li>
<li><strong>Separate common loss from local imbalance.</strong> With only the filter doubled, the manual system recovers approximately 144.7 L/min at every rack at <strong>97.40% speed and 8.904 kW</strong>: every circuit received the same extra common resistance. The chosen PICVs require more minimum head and, at the 100% pump limit, still leave the lowest-flow rack at <strong>144.222 L/min</strong>. A suitable lower-Δp valve or a different pump duty could change that result.</li>
<li><strong>Check flow service before comparing watts.</strong> PICVs prevent excess flow while they regulate, but do not remove piping/filter loss or create head. This assumed manual system is lower-power at reference duty; the PICV system is more resistant to small branch changes. Large changes expose the selected pump/valve envelope. Increasing pump size, lowering verified valve minimum Δp or servicing the filter requires a separate design comparison.</li>
</ol>
<p>With both severe disturbances together and the pump capped at 100%, the lowest rack receives <strong>139.180 L/min with manual valves versus 136.726 L/min with the chosen PICV model</strong>. Neither serves every rack at target. This counterexample matters: a valve with a higher minimum pressure requirement can perform worse once the pump is head-limited.</p>
<figure class="dc-layout"><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/valve-comparison.png"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-05-valves-r1/results/valve-comparison.png" width="2400" height="1600" alt="Minimum rack flow and estimated pump-bank electric power across six scenarios with fixed speed and speed reset"></a><figcaption>Upper row: minimum rack flow. Lower row: electrical power. Left: commissioned speeds held. Right: steady speed reset limited to 100%. An under-supplied case should not be treated as an energy-saving equivalent to a fully served case.</figcaption></figure>
<h3>The valve model and its limits</h3>
<div class="dc-two"><figure class="dc-layout"><img loading="lazy" src="/assets/studies/data-center-cooling/stage-05-valves-r1/results/valve-characteristic.svg" width="900" height="450" alt="Generic PICV flow plateau starts at 35 kPa, while an illustrative manual orifice flow varies with square root of pressure"><figcaption>Illustrative local laws; not measured supplier curves. The manual example uses the critical rack’s 15 kPa reference.</figcaption></figure><article class="dc-box"><h3>Pressure independence has an operating window</h3><p>For positive valve differential pressure, the generic law is Q/Q<sub>target</sub> = min[1, √(Δp/35 kPa)]. Below 35 kPa, the valve is treated as fully open and flow falls. Above it, the ideal regulator holds its target. Every solved case is checked below the chosen 414 kPa upper-envelope guard.</p><p>The square-root fallback is an assumed approximation. Real droop, pressure-dependent accuracy, actuator dynamics, hysteresis, valve authority and sensor errors are not calibrated here.</p></article></div>
<p class="dc-small"><strong>Precision is numerical, not a hardware promise.</strong> The cited commercial data sheet specifies ±5% setpoint accuracy; at 144.7 L/min that is about ±7.2 L/min. The ideal plateau excludes that error, which can exceed the mild-change differences shown here. The scenarios are not statistical uncertainty bounds or product acceptance tests.</p>
<details><summary>All saved cases, audit evidence and modeling assumptions</summary><div class="dc-detail"><div class="dc-table-scroll"><table><caption>Twenty-four native steady cases · exact numbers and rack details in CSV/JSON</caption><thead><tr><th scope="col">Scenario</th><th scope="col">Policy</th><th scope="col">Valve</th><th scope="col">Speed [%]</th><th scope="col">Rack min–max [L/min]</th><th scope="col">Electric [kW]</th><th scope="col">Racks below target</th></tr></thead><tbody><tr><th scope="row">Reference filter / unchanged racks</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>144.700–144.700</td><td>8.190</td><td>0</td></tr>
<tr><th scope="row">Reference filter / unchanged racks</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">Reference filter / unchanged racks</th><td>Reset ≤100%</td><td>Manual</td><td>94.48</td><td>144.700–144.700</td><td>8.190</td><td>0</td></tr>
<tr><th scope="row">Reference filter / unchanged racks</th><td>Reset ≤100%</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>142.230–144.854</td><td>8.188</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Reset ≤100%</td><td>Manual</td><td>96.12</td><td>144.700–147.370</td><td>8.621</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +5%</th><td>Reset ≤100%</td><td>Generic PICV</td><td>98.71</td><td>144.700–144.700</td><td>9.234</td><td>0</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>135.529–145.269</td><td>8.184</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>139.248–144.700</td><td>9.073</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Reset ≤100%</td><td>Manual</td><td>100.00</td><td>143.460–153.774</td><td>9.704</td><td>1</td></tr>
<tr><th scope="row">R05 equipment resistance +20%</th><td>Reset ≤100%</td><td>Generic PICV</td><td>100.00</td><td>144.377–144.700</td><td>9.560</td><td>1</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>143.577–143.578</td><td>8.175</td><td>10</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>144.700–144.700</td><td>9.083</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Reset ≤100%</td><td>Manual</td><td>95.22</td><td>144.700–144.700</td><td>8.368</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient +25%</th><td>Reset ≤100%</td><td>Generic PICV</td><td>98.82</td><td>144.700–144.700</td><td>9.261</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>140.359–140.363</td><td>8.128</td><td>10</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>141.345–143.122</td><td>9.027</td><td>10</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Reset ≤100%</td><td>Manual</td><td>97.40</td><td>144.700–144.700</td><td>8.904</td><td>0</td></tr>
<tr><th scope="row">Filter coefficient doubled</th><td>Reset ≤100%</td><td>Generic PICV</td><td>100.00</td><td>144.222–144.700</td><td>9.556</td><td>6</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Fixed</td><td>Manual</td><td>94.48</td><td>131.487–140.935</td><td>8.122</td><td>10</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Fixed</td><td>Generic PICV</td><td>98.11</td><td>133.745–143.591</td><td>9.020</td><td>10</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Reset ≤100%</td><td>Manual</td><td>100.00</td><td>139.180–149.185</td><td>9.630</td><td>1</td></tr>
<tr><th scope="row">R05 +20% and filter doubled</th><td>Reset ≤100%</td><td>Generic PICV</td><td>100.00</td><td>136.726–144.700</td><td>9.543</td><td>1</td></tr></tbody></table></div><p>Manual network: 4,185 equations/variables. PICV network: 3,925. All cases must reproduce their requested speed, rack resistance and filter coefficient; finish with finite output; conserve mass and loop pressure; close the numerical pump-work energy balance; and agree with an independent exact-Colebrook network within 0.002% in rack flow. The Stage 04 reference and +20% manual case are reproduced without altering their settings. Native logs retain the compiler’s alias/start/nominal warning.</p><p>Unchanged 125/40 mm header/branch IDs, CAD routes, water properties near 40 °C, two duty pumps and assumed H = 37s² − 0.5sr − 9r² pump curve. Electrical input = Δp Q /(0.75 × 0.90); additional VFD losses and efficiency-map variation remain excluded. The standby is isolated. No thermal load response, water hammer, NPSH qualification or time-domain controller is solved. The original 20 kPa filter coefficient was already an assumed dirty-filter allowance, not a measured clean filter curve.</p></div></details>
<h3>Public evidence behind the model choice</h3>
<ul class="dc-source-list"><li><a href="https://assets.danfoss.com/documents/latest/198650/AI194086469170en-000401.pdf">Danfoss AB-QM data sheet · March 2022, pp. 1–2 ↗</a><span>Documents combined pressure regulation and flow limitation, size-dependent flow/differential-pressure ranges and control accuracy. We use it to justify an explicit operating envelope; the 35 kPa threshold, 5 kPa reserve and synthetic fallback are our study assumptions, not a vendor selection.</span></li><li><a href="https://www.energy.gov/sites/default/files/2014/05/f16/pump.pdf">US DOE / Hydraulic Institute pump sourcebook · Section 11, pp. 51–53 ↗</a><span>Explains why pump speed and throttling must be assessed with the system operating point. Here, the existing pump curve is solved and capped at 100%; no cube-law-only energy prediction is substituted for the network.</span></li></ul>
<div class="dc-downloads"><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/Report.html">Full interactive valve comparison report →</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/Stage-05-Valves-R1.zip" download>Complete model, source, native CSVs and logs · ZIP ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/model/DataCenterValveComparison.mo" download>Native Modelica package ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/case-comparison.csv" download>Scenario flow and power comparison · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/rack-comparison.csv" download>All rack flows and valve-pressure regimes · CSV ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/results/comparison.json" download>Full results and numerical audits · JSON ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/model/design.json" download>Scenario inputs and requested speed settings ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/verification/references.json" download>Source-to-model reference register ↓</a><a href="/assets/studies/data-center-cooling/stage-05-valves-r1/manifest.json" download>SHA-256 artifact inventory ↓</a></div>
</section>
